SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280651888,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1105S5903300,CASCAIS,1,2009,LEL 107963,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,11.0,92.93126077027667,3,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,116,1.0,2.12,1.0,1.0,100.0,86,1.0,43,1.0,0.02,1.0,0,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.43475,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.29312607702767,4.964656303851383, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000292458360829722,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.021361865306750993,0.021361865306750993,0.10680932653375497,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021344331272451812,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.42136186530675096,725.0,,,,,,
280182371,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0502S5007000,CASTELO BRANCO,1,1972,13026 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,3,1.0,2,1.0,1,1.0,4,1.0,23,3.0,82,1.0,1.19,1.0,1.5555555555555556,50.0,58,1.0,20,2.0,0.07,2.0,5,1.0,2.5,3.0,1.5833333333333333,50.0,0.28,"0,17",0.28,75.0,0.041,100.0,0.172,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,73.13755282261711,3.6568776411308557, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.49290369734488e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.273637024596446,0.273637024596446,1.3681851229822302,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.08164967576843288,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6736370245964461,386.0,,,,,,
280182373,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0502S5007000,CASTELO BRANCO,2,1972,13027 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,3,1.0,2,1.0,1,1.0,3,1.0,19,3.0,82,1.0,1.38,1.0,1.5555555555555556,50.0,85,1.0,20,2.0,0.09,2.0,8,1.0,3,4.0,1.75,50.0,0.65,"0,33",0.65,50.0,0.032,100.0,0.217,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,70.9424308713976,3.54712154356988, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.49290369734488e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.2933931221574215,0.2933931221574215,1.4669656107871076,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.08164967576843288,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6933931221574217,364.0,,,,,,
280228816,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1803S5004800,CASTRO DAIRE,1,1979,LEL 14332,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,2,1.0,3,1.0,14,1.0,1,1.0,38,1.0,0.88,1.0,1.0,100.0,96,1.0,36,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.26,0.01,0.26,75.0,0.005,100.0,0.634,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Fugas cuba / Conservador,85.97560975609755,4.298780487804878,81.39400208375264,4.069700104187632, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.68963622512672e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.1949539812462262,0.1949539812462262,0.974769906231131,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017717186926451214,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1949539812462264,88.0,,,,,,
280657974,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0804S5062300,CASTRO MARIM,2,1980,19299 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,11,1.0,7,1.0,5,1.0,5,1.0,76,5.0,38,1.0,1.1,1.0,2.111111111111111,25.0,90,1.0,31,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.11,0.01,0.11,75.0,0.005,100.0,0.1675,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,84.00037394380746,4.200018697190373, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.02909889965088e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.15524663450573284,0.15524663450573284,0.7762331725286642,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008189032148411653,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5552466345057328,542.0,,,,,,
280864417,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1001S5001300,CELA,1,2014,C 0916 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,25,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,259,1.0,0.45,1.0,1.0,100.0,77,1.0,38,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.3968253968253968,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000854861979649029,Incidência moderada,50.0,2.1,Baixo,75.0,85.625,0.01883131246100367,0.01883131246100367,0.09415656230501834,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020525663984782887,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.41883131246100364,730.0,,,,,,
280211745,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0903S5008700,CELORICO,1,1973,LEL 7014,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,9,1.0,2,1.0,2,1.0,4,1.0,29,3.0,62,1.0,1.64,1.0,1.5555555555555556,50.0,70,1.0,27,1.0,0.03,1.0,6,1.0,1,1.0,1.0,100.0,9.45,"0,23",9.45,0.0,0.012,100.0,0.421,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,72.16816384054111,3.6084081920270554, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00012631344096552,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.28611152543512997,0.28611152543512997,1.43055762717565,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006925642141072432,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8861115254351297,24.0,,,,,,
280185935,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0903S5008700,CELORICO,2,1972,13020 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,3,1.0,1,1.0,0.05,1.0,11,1.0,16,3.0,75,1.0,0.96,1.0,1.5555555555555556,50.0,48,1.0,22,2.0,0.05,1.0,7,1.0,2.5,3.0,1.5,50.0,0.62,"0,27",0.62,50.0,0.041,100.0,0.46900000000000003,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,73.68633331042199,3.684316665521099, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00012631344096552,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.2724480002062021,0.2724480002062021,1.3622400010310103,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006925642141072432,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.872448000206202,29.0,,,,,,
280228830,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5025800,CENTRAL TEJO,2,2006,LEL 102023,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,14.0,91.24800094911112,12,1.0,4,1.0,1,1.0,1,1.0,0.05,1.0,122,1.0,2,1.0,1.0,100.0,92,1.0,26,1.0,0.03,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.008,100.0,0.6132500000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.38089765588673,4.819044882794337, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.047571921097019465,0.047571921097019465,0.23785960548509733,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.37295751476959144,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.647571921097019,81.0,,,,,,
280228831,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5025800,CENTRAL TEJO,1,2006,LEL 102028,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,14.0,91.24800094911112,17,1.0,4,1.0,2,1.0,1,1.0,1,1.0,108,1.0,2.53,1.0,1.0,100.0,73,1.0,29,1.0,0.03,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.43375,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.12480009491111,4.956240004745556, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.022876799145799986,0.022876799145799986,0.11438399572899993,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.37295751476959144,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.6228767991457995,83.0,,,,,,
280190609,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0702S5040700,CERÂMICA,1,1983,19408 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,8,1.0,4,1.0,0.05,1.0,0.05,1.0,0.05,1.0,86,1.0,1.41,1.0,1.0,100.0,74,1.0,30,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,0.48,0.01,0.48,75.0,0.005,100.0,0.4715,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,93.30388952663218,4.665194476331608, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.67169569376995e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.07963999426031032,0.07963999426031032,0.3981999713015516,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.824876890842254,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0796399942603103,114.0,,,,,,
280185891,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0911S5007300,CERDEIRA,1,1977,13181 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,5,1.0,4,1.0,2,1.0,0.05,1.0,10,3.0,41,1.0,0.9,1.0,1.5555555555555556,50.0,86,1.0,23,2.0,0.04,1.0,5,1.0,2,2.0,1.3333333333333333,75.0,0.07,0.01,0.07,100.0,0.015,100.0,0.617,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,81.57577788885166,4.078788894442583, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120150784475011,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.18894299900033507,0.18894299900033507,0.9447149950016753,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013807873682452912,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.188942999000335,90.0,,,,,,
280187491,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1703S5004900,CHAVES,2,1992,LEL 44736,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,28.0,76.28560762019816,13,1.0,5,1.0,2,1.0,0.05,1.0,0.05,1.0,167,1.0,2.37,1.0,1.0,100.0,84,1.0,17,3.0,0.1,3.0,5,1.0,2.5,3.0,1.8333333333333333,50.0,0.05,0.01,0.05,100.0,0.025,100.0,0.775,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),86.58536585365853,4.329268292682926,85.5553900303125,4.277769501515625, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.88416813538415e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.15750148972718747,0.15750148972718747,0.7875074486359374,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026499575913043662,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1575014897271876,98.0,,,,,,
280187536,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1703S5004900,CHAVES,1,1975,13742,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,5,1.0,6,1.0,3,1.0,5,1.0,7,2.0,247,1.0,2.82,1.0,1.2777777777777777,75.0,71,1.0,34,1.0,0.02,1.0,7,1.0,1,1.0,1.0,100.0,1.86,"0,66",1.86,25.0,0.005,100.0,0.634,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),83.53658536585365,4.176829268292683,77.22716006992195,3.8613580034960977, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.88416813538415e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.2324555593707024,0.2324555593707024,1.162277796853512,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026499575913043662,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.832455559370702,46.0,,,,,,
280579566,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1101S5901600,CHEGANÇAS,2,1971,10493 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,9,1.0,3,1.0,2,1.0,6,1.0,23,3.0,71,1.0,1.29,1.0,1.5555555555555556,50.0,59,1.0,32,1.0,0.02,1.0,11,1.0,0.5,1.0,1.0,100.0,1.97,"0,23",1.97,25.0,0.011,100.0,0.772,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),77.4390243902439,3.8719512195121952,69.69512195121952,3.484756097560976, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00138674965954133,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.2908689024390243,0.2908689024390243,1.4543445121951215,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027688412933955398,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6908689024390244,369.0,,,,,,
280898222,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5020200,COINA,2,2016,C 1000 A,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,4.0,95.7057275895409,9,1.0,14,1.0,25,1.0,2,1.0,0.05,1.0,91,1.0,0.5,1.0,1.0,100.0,96,1.0,42,1.0,0.02,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4168253968253969,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.57057275895409,4.978528637947704, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.015114845169413194,0.015114845169413194,0.07557422584706597,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020217071243494426,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.015114845169413,130.0,,,,,,
280190623,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5020200,COINA,1,1978,16637 S,Exploração,,2016,Sintomas de degradação significativa do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,5,1.0,3,1.0,1,1.0,18,1.0,2,1.0,261,1.0,3.38,1.0,1.0,100.0,33,3.0,32,1.0,0.02,1.0,9,1.0,1.5,1.0,1.5,50.0,1.04,"0,72",1.04,25.0,0.006,100.0,0.7575000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),73.78048780487805,3.6890243902439024,69.97679383552237,3.498839691776119, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.2814588554802987,0.2814588554802987,1.4072942774014936,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020217071243494426,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8814588554802985,26.0,,,,,,
280182399,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5728000,COLOMBO,1,1994,C 12722,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,7,1.0,5,1.0,4,1.0,17,1.0,5,2.0,47,1.0,1.75,1.0,1.2777777777777777,75.0,63,1.0,19,3.0,0.09,2.0,11,1.0,3,4.0,1.9166666666666667,50.0,2.32,"0,89",2.32,25.0,0.029,100.0,0.8220000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,79.28477516315537,3.9642387581577685, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.20143702353160164,0.20143702353160164,1.0071851176580082,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.09123474797677508,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2014370235316016,217.0,,,,,,
280182400,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5728000,COLOMBO,2,1994,C 12723,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,7,1.0,5,1.0,3,1.0,11,1.0,0.05,1.0,84,1.0,3.15,1.0,1.0,100.0,59,1.0,21,2.0,0.05,1.0,9,1.0,2.5,3.0,1.5,50.0,0.3485,"0,10",0.3485,75.0,0.021,100.0,0.7325,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,86.41892150461878,4.320946075230939, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1372297064584309,0.1372297064584309,0.6861485322921546,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.09123474797677508,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.137229706458431,278.0,,,,,,
280624617,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1501S5054200,COMPORTA,1,1994,LEL 48383,Exploração,,2016,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,4,1.0,7,1.0,2,1.0,4,1.0,0.05,1.0,96,1.0,1.87,1.0,1.0,100.0,100,1.0,30,1.0,0.01,1.0,2,1.0,1.5,1.0,1.0,100.0,0.91,0.01,0.91,50.0,0.006,100.0,0.6725,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),89.02439024390245,4.451219512195122,88.06526296803342,4.403263148401671, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.42069972177341e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.13116263328769917,0.13116263328769917,0.6558131664384959,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028705259046304984,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5311626332876991,586.0,,,,,,
280185845,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0604S5005400,CONDEIXA,3,1982,LEL 19873,Exploração,,2016,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,7,1.0,6,1.0,12,1.0,70,2.0,12,3.0,42,1.0,1.03,1.0,1.7222222222222223,50.0,82,1.0,37,1.0,0.01,1.0,6,1.0,1.5,1.0,1.0,100.0,0.5199,0.01,0.5199,50.0,0.007,100.0,0.4845,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,85.28880791227976,4.264440395613988, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000188410163591307,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.16802572878948208,0.16802572878948208,0.8401286439474104,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01159935942312472,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5680257287894821,524.0,,,,,,
280185844,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0604S5005400,CONDEIXA,2,1981,LEL 17874,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,3,1.0,5,1.0,18,1.0,13,3.0,38,1.0,1.33,1.0,1.5555555555555556,50.0,99,1.0,18,3.0,0.08,2.0,8,1.0,4,4.0,1.9166666666666667,50.0,0.4807,"0,08",0.4807,75.0,0.024,100.0,0.4965,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.54189754233147,4.027094877116573, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000188410163591307,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.21074792211901683,0.21074792211901683,1.053739610595084,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01159935942312472,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6107479221190169,458.0,,,,,,
280579200,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0603S5006400,CORRENTE,2,2007,C 0245 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,13.0,91.84947667184711,9,1.0,107,2.0,256,6.0,12,1.0,0.05,1.0,158,1.0,0.85,1.0,2.0,25.0,96,1.0,33,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.008,100.0,0.5838095238095238,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.95324035011156,4.547662017505577, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120574255288798,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.129545836848996,0.129545836848996,0.64772918424498,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027502030467886678,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.529545836848996,590.0,,,,,,
280182346,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1409S5568300,CORUCHE,1,1981,19336 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,2,1.0,2,1.0,3,1.0,11,1.0,4,2.0,35,1.0,1.03,1.0,1.2777777777777777,75.0,53,1.0,28,1.0,0.02,1.0,6,1.0,0.5,1.0,1.0,100.0,0.1537,0.01,0.1537,75.0,0.005,100.0,0.5925,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,87.12726339599001,4.356363169799501, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000695964939188697,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.13022962943608984,0.13022962943608984,0.6511481471804492,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018064943578331327,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5302296294360898,589.0,,,,,,
280209981,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1409S5568300,CORUCHE,2,1979,19273 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,4,1.0,1,1.0,0.05,1.0,1,1.0,0.05,1.0,27,1.0,1.01,1.0,1.0,100.0,62,1.0,34,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,1.69,"0,19",1.69,25.0,0.01,100.0,0.4565,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,84.68668501058191,4.234334250529096, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000695964939188697,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.15219483490476282,0.15219483490476282,0.7609741745238141,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018064943578331327,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5521948349047627,547.0,,,,,,
280611619,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5022800,COSTA DA CAPARICA,2,2009,C 0331 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,11.0,92.93126077027667,10,1.0,103,2.0,182,6.0,7,1.0,0.05,1.0,189,1.0,2.61,1.0,2.0,25.0,82,1.0,37,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.5971428571428571,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.0614187599545,4.553070937997726, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.0916972311604094,0.0916972311604094,0.458486155802047,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026433280377644537,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0916972311604094,305.0,,,,,,
280864414,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1406S5192700,CRUZ DO CAMPO,1,2014,C 0917 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,6.0,95.04854170999599,41,1.0,66,1.0,100,3.0,3,1.0,0.05,1.0,181,1.0,1.09,1.0,1.3333333333333333,75.0,92,1.0,38,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.749,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,94.01704929295082,4.700852464647541, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00119776198061162,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.07197155636344266,0.07197155636344266,0.3598577818172133,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010394951208845218,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0719715563634427,309.0,,,,,,
280216346,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1406S5192700,CRUZ DO CAMPO,2,1979,19272 C,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,2,1.0,2,1.0,3,1.0,2,1.0,29,1.0,1.25,1.0,1.0,100.0,81,1.0,38,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,1.65,"0,22",1.65,25.0,0.011,100.0,0.8675,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),83.53658536585365,4.176829268292683,79.19888013253313,3.9599440066266567, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00119776198061162,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.2053350788072018,0.2053350788072018,1.0266753940360092,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010394951208845218,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2053350788072017,212.0,,,,,,
280210305,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1308S5007600,CUSTÓIAS,3,2003,C 0025 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,11,1.0,51,1.0,39,1.0,2,1.0,0.05,1.0,178,1.0,1.57,1.0,1.0,100.0,98,1.0,37,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.5265,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.91639110034396,4.945819555017198, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000859964844938621,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.05725248009690431,0.05725248009690431,0.28626240048452156,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030799112699925073,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0572524800969043,316.0,,,,,,
280210306,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1308S5007600,CUSTÓIAS,1,2003,C 0025 B,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,12,1.0,72,1.0,95,3.0,3,1.0,0.05,1.0,126,1.0,1.47,1.0,1.3333333333333333,75.0,89,1.0,38,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.623,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.42858622229518,4.67142931111476, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000859964844938621,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.10664272399934338,0.10664272399934338,0.5332136199967169,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030799112699925073,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1066427239993435,296.0,,,,,,
280187405,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0116S5002800,DEVESA VELHA,1,1989,LEL 32226,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,9,1.0,3,1.0,2,1.0,5,1.0,0.05,1.0,80,1.0,1.28,1.0,1.0,100.0,46,1.0,37,1.0,0.02,1.0,2,1.0,1,1.0,1.0,100.0,0.1,"0,09",0.1,75.0,0.006,100.0,0.7546031746031746,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,92.12483193751943,4.606241596875972, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000246341881359025,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1065015125623251,0.1065015125623251,0.5325075628116255,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026238876387719694,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.706501512562325,71.0,,,,,,
280187408,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0116S5002800,DEVESA VELHA,3,1989,LEL 32227,Exploração,,---,Sintomas degradação muito ligeira do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,15,1.0,3,1.0,1,1.0,3,1.0,0.05,1.0,139,1.0,1.85,1.0,1.0,100.0,58,1.0,32,1.0,0.02,1.0,0,1.0,0.5,1.0,1.0,100.0,0.5,0.01,0.5,50.0,0.009,100.0,0.8996825396825396,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,87.18580754727553,4.359290377363776, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000246341881359025,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1509527320745202,0.1509527320745202,0.754763660372601,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026238876387719694,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.75095273207452,64.0,,,,,,
280579272,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5431000,ENTRECAMPOS,3,1986,LEL 26844,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,34.0,63.64680348564151,12,1.0,6,1.0,7,1.0,20,1.0,52,5.0,119,1.0,3.5,1.0,2.111111111111111,25.0,50,1.0,19,3.0,0.1,3.0,8,1.0,4.5,4.0,2.0,25.0,0.15,"0,06",0.15,75.0,0.016,100.0,0.7255,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,74.39024390243902,3.7195121951219514,73.31589986075927,3.6657949930379634, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.2551569012531665,0.2551569012531665,1.2757845062658324,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017052816009426517,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6551569012531666,406.0,,,,,,
280579274,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5431000,ENTRECAMPOS,2,1984,LEL 23877,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,10,1.0,6,1.0,12,1.0,26,1.0,35,3.0,86,1.0,4.35,1.0,1.5555555555555556,50.0,63,1.0,32,1.0,0.01,1.0,7,1.0,1,1.0,1.0,100.0,1.0,"0,16",1.0,25.0,0.005,100.0,0.6665,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,80.99126595999611,4.049563297999806, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.18607860636003493,0.18607860636003493,0.9303930318001746,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017052816009426517,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.586078606360035,492.0,,,,,,
280579276,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5431000,ENTRECAMPOS,1,1984,LEL 23878,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve regeneração do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,8,1.0,4,1.0,6,1.0,31,1.0,26,3.0,65,1.0,2.66,1.0,1.5555555555555556,50.0,77,1.0,33,1.0,0.01,1.0,5,1.0,2,2.0,1.1666666666666667,100.0,0.86,"0,08",0.86,50.0,0.005,100.0,0.6685,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,83.18638791121562,4.159319395560781, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1663225087990594,0.1663225087990594,0.831612543995297,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017052816009426517,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5663225087990593,527.0,,,,,,
280579269,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5431000,ENTRECAMPOS,4,1983,LEL 21690,Exploração,,---,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,9,1.0,5,1.0,4,1.0,25,1.0,9,3.0,107,1.0,3.99,1.0,1.5555555555555556,50.0,100,1.0,31,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,0.5622,0.01,0.5622,50.0,0.005,100.0,0.6799999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.87706025833948,4.143853012916974, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1691064576749446,0.1691064576749446,0.8455322883747229,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017052816009426517,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5691064576749445,519.0,,,,,,
Sem ID 05,,,1311S5006900,ENTRE-OS-RIOS,1,2017,170978A/01,Exploração,,---,,,,,,3.0,96.00084880546972,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,6.0,0.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,novo,0.05,100.0,0.0,100.0,0.820952380952381,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,73.78048780487805,3.6890243902439024,76.00252390493722,3.800126195246861, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000906090868396546,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.25097728485556503,0.25097728485556503,1.2548864242778253,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,4 <= N.º de Saídas Com Clientes Prioritários <= 5,12500 < Clientes ≤  25000,4.0,0.02734277962662543,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.850977284855565,40.0,,,,,,
280217543,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1311S5006900,ENTRE-OS-RIOS,2,2005,C 0121 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,15.0,90.60213874584187,23,1.0,176,3.0,321,6.0,27,1.0,0.05,1.0,188,1.0,2.23,1.0,2.1666666666666665,25.0,93,1.0,36,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.8561904761904762,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.08460411848664,4.404230205924332, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000906090868396546,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.14223856293362014,0.14223856293362014,0.7111928146681007,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02734277962662543,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5422385629336202,567.0,,,,,,
280181581,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1410S5625300,ENTRONCAMENTO,1,1971,10489 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,21,1.0,7,1.0,1,1.0,5,1.0,50,4.0,55,1.0,1.39,1.0,1.8333333333333333,50.0,56,1.0,22,2.0,0.06,2.0,12,1.0,3,4.0,1.75,50.0,1.64,"1,12",1.64,25.0,0.022,100.0,0.736,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.21951219512195,3.8109756097560976,68.59756097560975,3.4298780487804876, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000272459310889608,Baixa incidência,75.0,2.1,Baixo,75.0,89.375,0.2932469512195123,0.2932469512195123,1.4662347560975615,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014549982602730318,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6932469512195124,366.0,,,,,,
280182350,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1410S5625300,ENTRONCAMENTO,2,1971,10490 C,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Defeito térmico de baixa temperatura,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Regeneração ou substituição total do óleo.,Vigilância Preventiva,49.0,0.0,73,1.0,57,1.0,196,6.0,20,1.0,21,3.0,431,2.0,3.91,1.0,2.4444444444444446,25.0,87,1.0,18,3.0,0.11,3.0,8,1.0,2.5,3.0,1.8333333333333333,50.0,2.66,"0,07",2.66,25.0,0.017,100.0,0.8710000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,73.17073170731707,3.6585365853658534,65.85365853658537,3.2926829268292686, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000272459310889608,Baixa incidência,75.0,2.1,Baixo,75.0,89.375,0.31794207317073164,0.31794207317073164,1.5897103658536582,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014549982602730318,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7179420731707318,350.0,,,,,,
280187489,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0311S5001300,ERMAL,2,1976,13157 C,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Defeito térmico de elevada temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,44.0,25.90988391525254,23,1.0,17,1.0,28,1.0,147,4.0,252,6.0,13,1.0,0.84,1.0,2.888888888888889,25.0,79,1.0,40,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,1.03,"0,21",1.03,25.0,0.004,100.0,0.4255,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),80.48780487804878,4.024390243902439,75.03001278176916,3.751500639088458, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.5931688444009e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.2522298849640775,0.2522298849640775,1.2611494248203874,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009317943667574713,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6522298849640775,411.0,,,,,,
280192058,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0311S5001300,ERMAL,1,1971,LEL 5328,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,3,1.0,5,1.0,3,1.0,5,1.0,8,3.0,65,1.0,3.34,1.0,1.5555555555555556,50.0,86,1.0,23,2.0,0.05,1.0,9,1.0,2,2.0,1.3333333333333333,75.0,12.84,"5,10",12.84,0.0,0.019,100.0,0.2395,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),77.4390243902439,3.8719512195121952,69.69512195121952,3.484756097560976, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.5931688444009e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.3002439024390243,0.3002439024390243,1.5012195121951217,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009317943667574713,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7002439024390245,361.0,,,,,,
