SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280187451,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0105S5003900,ESGUEIRA,2,1983,LEL 21685,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,13,1.0,11,1.0,3,1.0,33,1.0,62,5.0,83,1.0,1.65,1.0,2.111111111111111,25.0,78,1.0,38,1.0,0.01,1.0,6,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7812698412698412,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,81.70731707317073,4.085365853658536,79.03559684370533,3.9517798421852666, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000360927681031019,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.224304628406652,0.224304628406652,1.12152314203326,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.33997825097498474,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2243046284066519,195.0,,,,,,
280187452,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0105S5003900,ESGUEIRA,1,1983,LEL 21686,Exploração,,---,Papel normal,Estado normal,Valor das partículas não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,16,1.0,10,1.0,2,1.0,14,1.0,88,6.0,89,1.0,2.22,1.0,2.388888888888889,25.0,78,1.0,20,2.0,0.09,2.0,10,1.0,3.5,4.0,1.75,50.0,0.5554,0.01,0.5554,50.0,0.027,100.0,0.9107936507936508,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,69.51219512195122,3.4756097560975614,68.05998708760778,3.402999354380389, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000360927681031019,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.32308511621153,0.32308511621153,1.61542558105765,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.33997825097498474,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.32308511621153,143.0,,,,,,
280181755,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1103S5191400,ESPADANAL,1,1981,19338 C,Exploração,,---,Papel normal,Defeito térmico de elevada temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,39.0,48.10190225258292,11,1.0,19,1.0,20,1.0,135,4.0,9,3.0,72,1.0,1.92,1.0,2.0555555555555554,25.0,51,1.0,19,3.0,0.09,2.0,18,1.0,3.5,4.0,1.9166666666666667,50.0,0.1569,"0,08",0.1569,75.0,0.018,100.0,0.7285,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),71.95121951219512,3.597560975609756,69.56628778623391,3.478314389311696, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000683605351653547,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.28827840992389464,0.28827840992389464,1.4413920496194732,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010358461139538937,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2882784099238946,153.0,,,,,,
280182343,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1103S5191400,ESPADANAL,2,1981,19337 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,3,1.0,2,1.0,5,1.0,16,1.0,10,3.0,51,1.0,1.26,1.0,1.5555555555555556,50.0,59,1.0,31,1.0,0.02,1.0,7,1.0,1,1.0,1.0,100.0,0.18,0.01,0.18,75.0,0.007,100.0,0.7705,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,81.63945851794122,4.081972925897061, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000683605351653547,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.17961987333852902,0.17961987333852902,0.8980993666926451,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010358461139538937,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.179619873338529,237.0,,,,,,
280187512,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0107S5002500,ESPINHO,2,1980,LEL 14923,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,11,1.0,3,1.0,2,1.0,12,1.0,1,1.0,39,1.0,1.01,1.0,1.0,100.0,86,1.0,22,2.0,0.04,1.0,5,1.0,3,4.0,1.6666666666666667,50.0,0.4424,0.01,0.4424,75.0,0.037,100.0,0.5482539682539682,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,85.6467154072221,4.282335770361105, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000447582179039892,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.16042956133500097,0.16042956133500097,0.8021478066750048,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025693648692675635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.560429561335001,536.0,,,,,,
280187513,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0107S5002500,ESPINHO,1,1980,LEL 14918,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,9,1.0,3,1.0,16,1.0,64,2.0,6,2.0,34,1.0,1.42,1.0,1.4444444444444444,75.0,94,1.0,21,2.0,0.05,1.0,4,1.0,3,4.0,1.6666666666666667,50.0,0.4332,"0,06",0.4332,75.0,0.036,100.0,0.4822222222222222,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.15891052917331,4.007945526458665, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000447582179039892,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.20981980523744015,0.20981980523744015,1.0490990261872009,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025693648692675635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6098198052374403,459.0,,,,,,
280182309,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1105S5376000,ESTORIL,1,1973,7338023,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,7,1.0,24,1.0,4,1.0,0.05,1.0,0.05,1.0,1120,5.0,6.1,1.0,1.2222222222222223,75.0,92,1.0,42,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,7.57,0.01,7.57,0.0,0.005,100.0,0.9205,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,76.55840774298014,3.827920387149007, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000292458360829722,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.22597433031317882,0.22597433031317882,1.1298716515658942,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023085473803574775,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2259743303131787,192.0,,,,,,
280182302,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1105S5376000,ESTORIL,2,1973,7340093,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,47.0,8.267004259069655,33,1.0,14,1.0,36,1.0,21,1.0,28,3.0,476,2.0,7.03,1.0,1.6111111111111112,50.0,35,2.0,18,3.0,0.2,4.0,17,1.0,3,4.0,2.3333333333333335,25.0,9.99,"1,32",9.99,0.0,0.023,100.0,1.014,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,64.02439024390245,3.201219512195122,58.44865164541917,2.9224325822709583, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000292458360829722,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.38896213519122746,0.38896213519122746,1.9448106759561372,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023085473803574775,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3889621351912274,132.0,,,,,,
280210304,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,0704S5041600,ESTREMOZ,2,1968,LEL 3725,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,52.0,0.0,69,1.0,14,1.0,18,1.0,10,1.0,0.05,1.0,395,2.0,2.48,1.0,1.0555555555555556,100.0,62,1.0,20,2.0,0.07,2.0,5,1.0,1.5,1.0,1.25,75.0,1.07,"0,13",1.07,25.0,0.016,100.0,0.40099999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.97560975609755,4.298780487804878,77.3780487804878,3.8689024390243905, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.94026792936697e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.2229725609756098,0.2229725609756098,1.1148628048780491,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017330502291151684,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2229725609756097,196.0,,,,,,
280217235,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,0704S5041600,ESTREMOZ,1,1968,LEL 3724,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,52.0,0.0,55,1.0,4,1.0,4,1.0,4,1.0,2,1.0,305,1.0,2.17,1.0,1.0,100.0,78,1.0,21,2.0,0.06,2.0,5,1.0,1.5,1.0,1.25,75.0,0.96,"0,09",0.96,50.0,0.018,100.0,0.40650000000000003,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.36585365853658,4.2682926829268295,76.82926829268293,3.8414634146341466, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.94026792936697e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.22791158536585376,0.22791158536585376,1.1395579268292688,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017330502291151684,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2279115853658538,189.0,,,,,,
280190630,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0705S5042000,ÉVORA,1,1981,LEL 17878,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,3,1.0,2,1.0,13,1.0,7,2.0,60,1.0,1.56,1.0,1.2777777777777777,75.0,65,1.0,36,1.0,0.01,1.0,4,1.0,1,1.0,1.0,100.0,1.37,"0,42",1.37,25.0,0.014,100.0,0.9546031746031746,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,82.73701949355097,4.136850974677549, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.02083238233784e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.17474182455804121,0.17474182455804121,0.8737091227902061,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.13827663253660308,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5747418245580411,513.0,,,,,,
280190631,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0705S5042000,ÉVORA,2,1981,LEL 17877,Exploração,,---,Sintomas de degradação significativa do papel antes da regeneração do óleo,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,3,1.0,5,1.0,42,1.0,6,2.0,94,1.0,2.56,1.0,1.2777777777777777,75.0,77,1.0,31,1.0,0.01,1.0,7,1.0,2.5,3.0,1.3333333333333333,75.0,2.08,"0,80",2.08,25.0,0.011,100.0,0.9625396825396826,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,79.4443365667217,3.9722168283360855, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.02083238233784e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.20437597089950477,0.20437597089950477,1.0218798544975238,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.13827663253660308,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6043759708995049,467.0,,,,,,
280182402,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5800800,EXPO NORTE,2,1996,C 13326,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,24.0,82.16287182895063,23,1.0,6,1.0,7,1.0,0.05,1.0,0.05,1.0,227,1.0,8.47,1.0,1.0,100.0,38,2.0,19,3.0,0.1,3.0,19,1.0,2.5,3.0,2.0833333333333335,25.0,0.78,"0,98",0.98,50.0,0.034,100.0,0.8460000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,81.20409206094384,4.060204603047191, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1841631714515054,0.1841631714515054,0.920815857257527,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,1.8405263805742473,"1,33 < TIEPI  ≤ 3,00",4.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1841631714515053,92.0,,,,,,
280182401,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5800800,EXPO NORTE,1,1996,C 13325,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,27,1.0,8,1.0,33,1.0,0.05,1.0,0.05,1.0,253,1.0,11.97,1.0,1.0,100.0,44,2.0,20,2.0,0.08,2.0,11,1.0,2,2.0,1.6666666666666667,50.0,0.6,"0,68",0.68,50.0,0.027,100.0,0.725,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,84.49677498777311,4.224838749388655, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.15452902511004196,0.15452902511004196,0.7726451255502098,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,1.8405263805742473,"1,33 < TIEPI  ≤ 3,00",4.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.154529025110042,99.0,,,,,,
280182398,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5800000,EXPO SUL,2,1994,C 12725,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,7,1.0,5,1.0,3,1.0,6,1.0,9,3.0,125,1.0,4.77,1.0,1.5555555555555556,50.0,54,1.0,25,1.0,0.03,1.0,8,1.0,2,2.0,1.1666666666666667,100.0,0.58,"0,36",0.58,50.0,0.02,100.0,0.9505000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,85.32136052900903,4.266068026450451, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.14710775523891872,0.14710775523891872,0.7355387761945936,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03261103338271971,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5471077552389187,556.0,,,,,,
280182397,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5800000,EXPO SUL,1,1994,C 12724,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,8,1.0,5,1.0,2,1.0,6,1.0,8,3.0,112,1.0,3.76,1.0,1.5555555555555556,50.0,78,1.0,27,1.0,0.02,1.0,6,1.0,1.5,1.0,1.0,100.0,0.26,"0,14",0.26,75.0,0.011,100.0,0.9279999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,87.51648248022855,4.375824124011427, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.127351657677943,0.127351657677943,0.6367582883897149,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03261103338271971,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5273516576779429,594.0,,,,,,
280187409,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0307S5004400,FAFE,2,1980,LEL 14926,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,12,1.0,4,1.0,6,1.0,37,1.0,2,1.0,68,1.0,1.26,1.0,1.0,100.0,61,1.0,22,2.0,0.05,1.0,6,1.0,3.5,4.0,1.6666666666666667,50.0,0.4479,0.01,0.4479,75.0,0.028,100.0,0.6234920634920635,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,82.9028129681977,4.1451406484098845, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.47894840031355e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.18137468328622075,0.18137468328622075,0.9068734164311038,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.029769998374619067,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1813746832862209,233.0,,,,,,
280187410,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0307S5004400,FAFE,1,1980,LEL 14925,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,15,1.0,4,1.0,8,1.0,40,1.0,11,3.0,48,1.0,1.2,1.0,1.5555555555555556,50.0,70,1.0,24,2.0,0.03,1.0,6,1.0,2.5,3.0,1.5,50.0,0.4461,0.01,0.4461,75.0,0.021,100.0,0.6431746031746032,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,77.41500809014892,3.870750404507446, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.47894840031355e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.23076492718865982,0.23076492718865982,1.153824635943299,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.029769998374619067,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2307649271886598,187.0,,,,,,
280192321,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5901900,FANHÕES,2,1983,LEL 21691,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,37.0,54.990114778516784,13,1.0,2,1.0,2,1.0,8,1.0,2,1.0,134,1.0,2.87,1.0,1.0,100.0,45,1.0,19,3.0,0.09,2.0,9,1.0,3.5,4.0,1.9166666666666667,50.0,0.5643,"0,07",0.5643,50.0,0.024,100.0,0.9,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),63.41463414634146,3.1707317073170733,62.572182209558996,3.1286091104779494, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.355600360113969,0.355600360113969,1.778001800569845,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009093812853947775,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7556003601139691,347.0,,,,,,
280217232,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5901900,FANHÕES,1,1983,LEL 21692,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,14,1.0,5,1.0,11,1.0,27,1.0,28,3.0,89,1.0,1.97,1.0,1.5555555555555556,50.0,56,1.0,36,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.5658,0.01,0.5658,50.0,0.005,100.0,0.742,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.87706025833948,4.143853012916974, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.17285645767494462,0.17285645767494462,0.8642822883747231,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009093812853947775,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5728564576749446,516.0,,,,,,
280187403,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1304S5010200,FÂNZERES,1,1989,LEL 32230,Exploração,,2019,Sintomas degradação ligeira do papel isolante (teve regeneração do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Após Regeneração,31.0,70.63856327763334,9,1.0,1,1.0,0.05,1.0,2,1.0,7,2.0,22,1.0,0.33,1.0,1.2777777777777777,75.0,95,1.0,40,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,1.48,"0,06",1.48,25.0,0.043,100.0,0.9022222222222223,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,82.24678315703163,4.112339157851582, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000472418639350435,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.1910289515867153,0.1910289515867153,0.9551447579335764,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04382653929661176,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1910289515867154,227.0,,,,,,
280187404,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1304S5010200,FÂNZERES,3,1989,LEL 32231,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,10,1.0,3,1.0,3,1.0,15,1.0,1,1.0,74,1.0,1.73,1.0,1.0,100.0,82,1.0,28,1.0,0.01,1.0,8,1.0,1,1.0,1.0,100.0,2.11,"0,42",2.11,25.0,0.015,100.0,0.9006349206349207,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,84.99068559605601,4.249534279802801, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000472418639350435,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.16633382963549592,0.16633382963549592,0.8316691481774796,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04382653929661176,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.166333829635496,256.0,,,,,,
280624666,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0805S5063500,FARO,2,2009,C 0384 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,11.0,92.93126077027667,19,1.0,94,2.0,197,6.0,7,1.0,0.05,1.0,302,1.0,1.38,1.0,2.0,25.0,59,1.0,,1.0,,1.0,2,1.0,,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.0,100.0,0.5215873015873016,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.0614187599545,4.553070937997726, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.42652662664037e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.10419723116040946,0.10419723116040946,0.5209861558020473,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01516657826737664,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5041972311604095,622.0,,,,,,
280624667,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0805S5063500,FARO,1,2009,C 0385 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,11.0,92.93126077027667,20,1.0,141,3.0,289,6.0,11,1.0,0.05,1.0,215,1.0,1.48,1.0,2.1666666666666665,25.0,54,1.0,34,1.0,0.02,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4711111111111111,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.0614187599545,4.553070937997726, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.42652662664037e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.10419723116040946,0.10419723116040946,0.5209861558020473,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01516657826737664,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5041972311604095,622.0,,,,,,
280192182,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1421S5004500,FÁTIMA,1,1985,LEL 25155,Exploração,,---,Papel normal,Defeito térmico de elevada temperatura,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.,Vigilância Preventiva,35.0,60.96408431941187,15,1.0,70,1.0,59,1.0,417,6.0,6,2.0,121,1.0,2.12,1.0,2.111111111111111,25.0,98,1.0,19,3.0,0.1,3.0,10,1.0,4.5,4.0,2.0,25.0,0.5866,"0,14",0.5866,50.0,0.018,100.0,0.835,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,71.95121951219512,3.597560975609756,70.8525059929168,3.5426252996458403, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000335937826943673,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.28545244606374864,0.28545244606374864,1.4272622303187432,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.022711057381231668,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6854524460637488,377.0,,,,,,
280185851,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1421S5004500,FÁTIMA,2,1981,LEL 17872,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,8,1.0,2,1.0,10,1.0,21,3.0,40,1.0,1.33,1.0,1.5555555555555556,50.0,96,1.0,18,3.0,0.11,3.0,15,1.0,3.5,4.0,2.0,25.0,0.16,"0,08",0.16,75.0,0.022,100.0,0.7969999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,77.4390243902439,3.8719512195121952,74.50531217647782,3.7252656088238907, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000335937826943673,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.2525771904116997,0.2525771904116997,1.2628859520584985,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.022711057381231668,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6525771904116998,409.0,,,,,,
280841224,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5014500,FEIRA,2,2013,C 0784 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,7.0,94.68314407432634,19,1.0,24,1.0,44,1.0,2,1.0,0.05,1.0,368,2.0,0.61,1.0,1.0555555555555556,100.0,88,1.0,39,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6057142857142856,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.72441196840825,4.836220598420413, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.06510529228432571,0.06510529228432571,0.32552646142162855,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03250368651935102,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4651052922843257,666.0,,,,,,
280187455,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1607S5006400,FEITOSA,1,1981,19364 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,3,1.0,7,1.0,29,1.0,14,3.0,37,1.0,1.18,1.0,1.5555555555555556,50.0,81,1.0,22,2.0,0.03,1.0,9,1.0,2.5,3.0,1.5,50.0,0.1836,0.01,0.1836,75.0,0.015,100.0,0.9630000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,77.79799510330707,3.8898997551653536, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00010303436746044,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.24356804407023636,0.24356804407023636,1.2178402203511818,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023446678304272505,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6435680440702365,416.0,,,,,,
280187456,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1607S5006400,FEITOSA,2,1981,19365 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,2,1.0,4,1.0,9,1.0,9,3.0,38,1.0,1.19,1.0,1.5555555555555556,50.0,71,1.0,22,2.0,0.03,1.0,9,1.0,2.5,3.0,1.5,50.0,0.1854,0.01,0.1854,75.0,0.015,100.0,0.867,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),75.0,3.75,72.3101902252583,3.615509511262915, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00010303436746044,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.2929582879726753,0.2929582879726753,1.4647914398633766,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023446678304272505,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6929582879726754,367.0,,,,,,
280187430,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1303S5009100,FELGUEIRAS,2,1994,LEL 48382,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,6,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,128,1.0,2.09,1.0,1.0,100.0,72,1.0,33,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,0.09,0.01,0.09,100.0,0.016,100.0,0.9647619047619048,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),90.85365853658537,4.5426829268292686,89.71160443144807,4.485580221572404, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.35112240953047e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.12009556011696743,0.12009556011696743,0.6004778005848371,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028470983364271778,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1200955601169675,106.0,,,,,,
280187431,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1303S5009100,FELGUEIRAS,1,1994,LEL 48381,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,6,1.0,6,1.0,1,1.0,7,1.0,0.05,1.0,122,1.0,1.72,1.0,1.0,100.0,91,1.0,30,1.0,0.02,1.0,5,1.0,1.5,1.0,1.0,100.0,0.6787,0.01,0.6787,50.0,0.008,100.0,1.0152380952380953,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,82.92682926829268,4.146341463414634,82.57745808998463,4.128872904499231, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.35112240953047e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.18430287719013838,0.18430287719013838,0.9215143859506919,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028470983364271778,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1843028771901385,91.0,,,,,,
280192313,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0305S5012300,FERMIL DE BASTO,2,2001,C 13932,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,19.0,87.50558009255303,18,1.0,11,1.0,2,1.0,50,1.0,0.05,1.0,809,3.0,4.88,1.0,1.1111111111111112,100.0,67,1.0,39,1.0,0.01,1.0,4,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.26949999999999996,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.7505580092553,4.937527900462765, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.8008751022917e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.03874497791670217,0.03874497791670217,0.19372488958351086,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01715586899808046,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.43874497791670214,709.0,,,,,,
280187548,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0305S5012300,FERMIL DE BASTO,1,1976,13155 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,17,1.0,9,1.0,11,1.0,39,1.0,92,6.0,47,1.0,1.29,1.0,2.388888888888889,25.0,86,1.0,29,1.0,0.01,1.0,8,1.0,1,1.0,1.0,100.0,0.41,"0,42",0.42,75.0,0.007,100.0,0.6094999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),76.21951219512195,3.8109756097560976,71.18854936713501,3.5594274683567506, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.8008751022917e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.2868030556957849,0.2868030556957849,1.4340152784789244,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01715586899808046,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6868030556957849,375.0,,,,,,
280216341,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0208S5052500,FERREIRA DO ALENTEJO,1,1981,19254 C,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,39.0,48.10190225258292,8,1.0,143,3.0,312,6.0,43,1.0,2,1.0,175,1.0,1.35,1.0,2.1666666666666665,25.0,93,1.0,35,1.0,0.01,1.0,2,1.0,1,1.0,1.0,100.0,1.52,0.01,1.52,25.0,0.017,100.0,0.5730000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,79.99311705452659,3.9996558527263297, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.68760227980239e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.2038119465092606,0.2038119465092606,1.019059732546303,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.034780383731456234,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6038119465092607,468.0,,,,,,
280216351,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1110S5117100,FIGUEIRINHA,1,2004,LEL 97656,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,10,1.0,3,1.0,2,1.0,1,1.0,0.05,1.0,119,1.0,2.58,1.0,1.0,100.0,74,1.0,25,1.0,0.05,1.0,7,1.0,1.5,1.0,1.0,100.0,0.08,"0,07",0.08,100.0,0.006,100.0,0.5775,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000379141649166504,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.024082246932955687,0.024082246932955687,0.12041123466477843,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04198441993577056,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0240822469329558,330.0,,,,,,
280216352,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1110S5117100,FIGUEIRINHA,2,2004,LEL 97657,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,11,1.0,3,1.0,3,1.0,1,1.0,0.05,1.0,118,1.0,2.35,1.0,1.0,100.0,92,1.0,27,1.0,0.03,1.0,5,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.5702499999999999,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000379141649166504,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.024082246932955687,0.024082246932955687,0.12041123466477843,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04198441993577056,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0240822469329558,330.0,,,,,,
280211748,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1510S5021200,FOGUETEIRO,1,2004,LEL 97199,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,53,1.0,4,1.0,29,1.0,2,1.0,0.05,1.0,105,1.0,2.18,1.0,1.0,100.0,78,1.0,29,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.7683,0.01,0.7683,50.0,0.007,100.0,0.6993650793650794,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),89.02439024390245,4.451219512195122,89.11281267140602,4.455640633570301, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.21500463386123e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.10923468595734576,0.10923468595734576,0.5461734297867288,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02366892170052153,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5092346859573458,613.0,,,,,,
280212387,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1510S5021200,FOGUETEIRO,2,2004,LEL 97820,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,22,1.0,5,1.0,3,1.0,1,1.0,0.05,1.0,198,1.0,3.14,1.0,1.0,100.0,91,1.0,25,1.0,0.05,1.0,6,1.0,1.5,1.0,1.0,100.0,0.06,0.01,0.06,100.0,0.01,100.0,0.7139682539682539,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.24695901286944,4.812347950643472, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.21500463386123e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.04502736888417502,0.04502736888417502,0.22513684442087512,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02366892170052153,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.445027368884175,698.0,,,,,,
280192300,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1416S5106800,FONTAINHAS,2,1993,LEL 44040,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,27.0,77.91536457206138,5,1.0,2,1.0,1,1.0,5,1.0,0.05,1.0,117,1.0,1.98,1.0,1.0,100.0,77,1.0,34,1.0,0.01,1.0,7,1.0,1,1.0,1.0,100.0,0.24,"0,06",0.24,75.0,0.007,100.0,0.4980952380952381,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,95.59641450598663,4.779820725299332, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00127772150124552,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.05775726944612036,0.05775726944612036,0.2887863472306018,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013906491240448763,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.65775726944612,78.0,,,,,,
280192301,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1416S5106800,FONTAINHAS,1,1990,LEL 35972,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,8,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,95,1.0,1.68,1.0,1.0,100.0,96,1.0,32,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.28,0.01,0.28,75.0,0.008,100.0,0.5155555555555555,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,95.0705190347741,4.7535259517387045, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00127772150124552,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.06249032868703308,0.06249032868703308,0.3124516434351654,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013906491240448763,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.6624903286870327,77.0,,,,,,
280579076,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0306S5004700,FONTE BOA,2,1962,604652,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,58.0,0.0,14,1.0,4,1.0,2,1.0,2,1.0,0.05,1.0,424,2.0,4.25,1.0,1.0555555555555556,100.0,59,1.0,21,2.0,0.08,2.0,7,1.0,2.5,3.0,1.5833333333333333,50.0,0.32,"0,14",0.32,75.0,0.041,100.0,1.033,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,75.73170731707317,3.7865853658536586, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000208283624515068,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.2621646341463415,0.2621646341463415,1.3108231707317075,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023706670048079758,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.862164634146341,32.0,,,,,,
280187462,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0306S5004700,FONTE BOA,1,1962,B 604653,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,58.0,0.0,15,1.0,3,1.0,1,1.0,1,1.0,0.05,1.0,300,1.0,3.02,1.0,1.0,100.0,63,1.0,21,2.0,0.09,2.0,9,1.0,2.5,3.0,1.5833333333333333,50.0,0.52,"0,20",0.52,50.0,0.038,100.0,0.9724999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,76.28048780487805,3.8140243902439024, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000208283624515068,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.25722560975609754,0.25722560975609754,1.2861280487804878,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023706670048079758,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8572256097560973,37.0,,,,,,
