SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280226431,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0106S5021300,FORNOS,1,2006,1 LIT 014751,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,14.0,91.24800094911112,16,1.0,2,1.0,2,1.0,1,1.0,0.05,1.0,100,1.0,1.61,1.0,1.0,100.0,91,1.0,28,1.0,0.03,1.0,6,1.0,1,1.0,1.0,100.0,0.06,"0,05",0.06,100.0,0.052,75.0,0.553,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.38089765588673,4.819044882794337, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000254730012625218,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.06382192109701945,0.06382192109701945,0.31910960548509726,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015652824169360983,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4638219210970194,668.0,,,,,,
280187541,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1610S5001400,FRANCE,1,1971,LEL 5395,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,14,1.0,8,1.0,8,1.0,17,1.0,5,2.0,324,1.0,4.51,1.0,1.2777777777777777,75.0,64,1.0,30,1.0,0.02,1.0,10,1.0,1,1.0,1.0,100.0,5.24,"1,67",5.24,0.0,0.018,100.0,0.6425,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.09756097560975,4.054878048780488,72.98780487804878,3.649390243902439, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000116952557103663,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.286859756097561,0.286859756097561,1.434298780487805,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01135446701834076,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6868597560975611,373.0,,,,,,
280187504,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0601S5003100,FRONHAS,1,1976,13153 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,7,1.0,3,1.0,7,1.0,24,1.0,18,3.0,38,1.0,1.01,1.0,1.5555555555555556,50.0,61,1.0,38,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,1.14,"0,07",1.14,25.0,0.005,100.0,0.6535,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,73.38367131835453,3.6691835659177263, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.56632195952351e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,55.625,0.28392195813480925,0.28392195813480925,1.4196097906740461,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020582286506120217,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6839219581348093,378.0,,,,,,
280185905,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0504S5008900,FUNDÃO,1,1989,C 11940,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,15,1.0,5,1.0,2,1.0,2,1.0,0.05,1.0,134,1.0,2.49,1.0,1.0,100.0,75,1.0,20,2.0,0.11,3.0,10,1.0,2.5,3.0,1.6666666666666667,50.0,1.43,"0,65",1.43,25.0,0.013,100.0,0.45999999999999996,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,79.50288071800723,3.9751440359003616, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.55825189237427e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.21634907353793498,0.21634907353793498,1.0817453676896749,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02131248110419956,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6163490735379351,450.0,,,,,,
280210302,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0504S5008900,FUNDÃO,2,1979,LEL 14854,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,6,1.0,5,1.0,1,1.0,2,1.0,8,3.0,37,1.0,0.82,1.0,1.5555555555555556,50.0,90,1.0,23,2.0,0.03,1.0,8,1.0,2.5,3.0,1.5,50.0,0.08,0.01,0.08,100.0,0.024,100.0,0.4585,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,75.35741671789899,3.767870835894949, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.55825189237427e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.25365824953890903,0.25365824953890903,1.2682912476945452,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02131248110419956,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6536582495389092,407.0,,,,,,
280217228,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0110S5004000,GAFANHA,2,2005,C 0111 B,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,12,1.0,41,1.0,7,1.0,3,1.0,0.05,1.0,246,1.0,4.49,1.0,1.0,100.0,61,1.0,40,1.0,0.01,1.0,7,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.7050793650793651,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.31631143555981,4.815815571777991, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000864565195671559,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.07252819707996172,0.07252819707996172,0.3626409853998086,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.06984164465964217,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0725281970799618,308.0,,,,,,
280187482,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0110S5004000,GAFANHA,1,1979,19257 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,5,1.0,9,1.0,5,1.0,4,1.0,44,4.0,48,1.0,1.65,1.0,1.8333333333333333,50.0,74,1.0,27,1.0,0.02,1.0,9,1.0,1.5,1.0,1.0,100.0,0.18,0.01,0.18,75.0,0.011,100.0,1.033,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.3170731707317,4.115853658536585,78.10131915692337,3.905065957846168, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000864565195671559,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.23646312758768973,0.23646312758768973,1.1823156379384487,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.06984164465964217,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2364631275876896,179.0,,,,,,
280211746,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5900100,GAGO COUTINHO,1,2003,LEL 93130,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,9,1.0,6,1.0,2,1.0,0.05,1.0,0.05,1.0,179,1.0,4.27,1.0,1.0,100.0,81,1.0,23,2.0,0.07,2.0,3,1.0,2,2.0,1.4166666666666667,75.0,0.2,"0,12",0.2,75.0,0.009,100.0,0.568,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.42858622229518,4.67142931111476, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.0741427239993433,0.0741427239993433,0.3707136199967165,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03893506123458298,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.47414272399934326,653.0,,,,,,
280212386,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0605S5005800,GALA,1,2004,C 0060 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,16.0,89.90861451893822,33,1.0,113,2.0,224,6.0,9,1.0,0.05,1.0,259,1.0,1.61,1.0,2.0,25.0,80,1.0,37,1.0,0.02,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6605000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.01525169579627,4.400762584789813, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000323898799282645,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1434877347378335,0.1434877347378335,0.7174386736891675,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013776023514200661,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5434877347378335,564.0,,,,,,
280182018,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0605S5005800,GALA,2,1982,LEL 19872,Exploração,,2018,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,8,1.0,6,1.0,0.05,1.0,1,1.0,8,3.0,147,1.0,2.01,1.0,1.5555555555555556,50.0,83,1.0,33,1.0,0.05,1.0,3,1.0,0.5,1.0,1.0,100.0,0.5181,0.01,0.5181,50.0,0.005,100.0,0.686,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.54490547325537,4.127245273662768, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000323898799282645,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.19272085074070167,0.19272085074070167,0.9636042537035083,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013776023514200661,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5927208507407016,483.0,,,,,,
280651889,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1415S5636100,GLÓRIA,1,1987,C 11841,Exploração,,---,Papel normal,Descargas parciais associadas a defeito térmico de elevada temperatura.,,Nova colheita dentro de cerca de 3 meses.,Vigilância Intensiva,33.0,66.14515443610429,145,2.0,8,1.0,27,1.0,135,4.0,89,6.0,87,1.0,1.71,1.0,3.0,0.0,58,1.0,,1.0,,1.0,11,1.0,,1.0,1.0,100.0,0.3192,"0,06",0.3192,75.0,0.0,100.0,0.586,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.26829268292683,3.963414634146341,77.95597885824458,3.897798942912229, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000596894653592854,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.21277119027579872,0.21277119027579872,1.0638559513789936,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015122931740512446,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6127711902757988,455.0,,,,,,
280192100,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5905700,GODIGANA,2,1998,C 13521,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,22.0,84.53031755485154,11,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,78,1.0,2.02,1.0,1.0,100.0,100,1.0,4,4.0,4,4.0,1,1.0,1,1.0,1.75,50.0,0.2,"0,08",0.2,75.0,0.0,100.0,0.221,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,89.67254395060712,4.483627197530356, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.10794710444453581,0.10794710444453581,0.5397355222226791,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01051055552324227,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.107947104444536,295.0,,,,,,
280215873,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1304S5015400,GONDOMAR,2,1980,LEL 14922,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Defeito térmico de elevada temperatura,OK,Nova colheita dentro de cerca de 1 mês. Se os resultados obtidos se mantiverem recomenda-se a realização de ensaios eléctricos ao transformador.,Vigilância Preventiva,40.0,44.2720321210014,18,1.0,40,1.0,36,1.0,254,6.0,14,3.0,40,1.0,1,1.0,2.388888888888889,25.0,91,1.0,32,1.0,0.03,1.0,3,1.0,1,1.0,1.0,100.0,1.24,"0,06",1.24,25.0,0.012,100.0,0.5580952380952381,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,79.61013004136844,3.9805065020684216, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000472418639350435,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.2147588296276841,0.2147588296276841,1.0737941481384206,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025133321658608286,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6147588296276842,453.0,,,,,,
280187549,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1304S5015400,GONDOMAR,1,1979,LEL 13331,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,2,1.0,12,1.0,24,1.0,3,1.0,40,1.0,0.92,1.0,1.0,100.0,72,1.0,20,2.0,0.06,2.0,6,1.0,3,4.0,1.75,50.0,0.4106,"0,07",0.4106,75.0,0.023,100.0,0.5326984126984128,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,85.2354654983868,4.2617732749193395, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000472418639350435,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.16413081051451883,0.16413081051451883,0.8206540525725942,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025133321658608286,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5641308105145189,530.0,,,,,,
280185838,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0906S5008600,GOUVEIA,1,1980,LEL 15524,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,40.0,44.2720321210014,3,1.0,3,1.0,1,1.0,1,1.0,1,1.0,41,1.0,1.33,1.0,1.0,100.0,92,1.0,18,3.0,0.1,3.0,6,1.0,4,4.0,2.0,25.0,2.08,"1,21",2.08,25.0,0.051,75.0,0.39,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,73.17073170731707,3.6585365853658534,70.28086174868551,3.5140430874342754, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000186898497991886,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.3030972442618304,0.3030972442618304,1.515486221309152,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.00936100037650831,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7030972442618305,358.0,,,,,,
280185903,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0906S5008600,GOUVEIA,2,1972,13025 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,3,1.0,3,1.0,0.05,1.0,0.05,1.0,0.05,1.0,76,1.0,1.5,1.0,1.0,100.0,87,1.0,22,2.0,0.04,1.0,5,1.0,2.5,3.0,1.5,50.0,0.66,"0,55",0.66,50.0,0.02,100.0,0.28933333333333333,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,76.43023574944638,3.8215117874723195, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000186898497991886,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.2477528782549825,0.2477528782549825,1.2387643912749124,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.00936100037650831,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6477528782549826,414.0,,,,,,
280902452,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5905600,GRADIL,2,2016,F002135.01,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,4.0,95.7057275895409,5,1.0,15,1.0,24,1.0,2,1.0,0.05,1.0,88,1.0,0.36,1.0,1.0,100.0,91,1.0,29,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.013,100.0,0.268,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.57057275895409,4.978528637947704, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.014489845169413207,0.014489845169413207,0.07244922584706603,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008147980820442088,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0144898451694133,341.0,,,,,,
280185933,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0907S5007100,GUARDA,2,1995,LEL 53499,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,15,1.0,5,1.0,2,1.0,0.05,1.0,0.05,1.0,124,1.0,2.15,1.0,1.0,100.0,50,1.0,20,2.0,0.07,2.0,6,1.0,2,2.0,1.4166666666666667,75.0,0.26,"0,12",0.26,75.0,0.018,100.0,0.7190000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),87.8048780487805,4.390243902439025,87.10904662069751,4.355452331034876, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000193773900635345,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.13914358041372243,0.13914358041372243,0.6957179020686122,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.8418824388427224,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1391435804137224,273.0,,,,,,
280192207,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0907S5007100,GUARDA,1,1980,19322 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,8,1.0,5,1.0,2,1.0,4,1.0,14,3.0,78,1.0,2.17,1.0,1.5555555555555556,50.0,46,1.0,22,2.0,0.03,1.0,16,1.0,2,2.0,1.3333333333333333,75.0,0.1456,0.01,0.1456,75.0,0.023,100.0,0.8335000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,80.70769101697819,4.035384550848909, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000193773900635345,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.19675578084719636,0.19675578084719636,0.9837789042359818,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.8418824388427224,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1967557808471962,220.0,,,,,,
280187399,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1306S5010100,GUEIFÃES,1,1991,C 12318,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,6,1.0,6,1.0,3,1.0,4,1.0,0.05,1.0,57,1.0,2.96,1.0,1.0,100.0,77,1.0,20,2.0,0.05,1.0,11,1.0,2.5,3.0,1.5,50.0,0.12,0.01,0.12,75.0,0.015,100.0,0.639047619047619,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,83.18526543543919,4.15926327177196, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0003128587229427,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.18258261108104723,0.18258261108104723,0.9129130554052362,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027100954275080576,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.182582611081047,93.0,,,,,,
280187400,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1306S5010100,GUEIFÃES,2,1991,C 12319,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,5,1.0,6,1.0,8,1.0,21,1.0,6,2.0,67,1.0,2.9,1.0,1.2777777777777777,75.0,81,1.0,19,3.0,0.06,2.0,11,1.0,3,4.0,1.9166666666666667,50.0,0.18,"0,10",0.18,75.0,0.015,100.0,0.6095238095238095,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,78.04878048780488,3.902439024390244,77.69746055739043,3.8848730278695216, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0003128587229427,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.23197285498348608,0.23197285498348608,1.1598642749174304,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027100954275080576,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8319728549834857,47.0,,,,,,
280187557,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5008400,GUIMARÃES,3,1976,13151 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,44.0,25.90988391525254,7,1.0,8,1.0,2,1.0,21,1.0,139,6.0,60,1.0,1.34,1.0,2.388888888888889,25.0,58,1.0,19,3.0,0.07,2.0,6,1.0,4,4.0,1.9166666666666667,50.0,0.71,"0,20",0.71,50.0,0.038,100.0,0.725,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),72.5609756097561,3.6280487804878048,67.89586644030575,3.3947933220152877, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.32018720203724826,0.32018720203724826,1.6009360101862413,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.12360904741069773,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3201872020372483,144.0,,,,,,
280187551,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5008400,GUIMARÃES,2,1966,7658 S,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,54.0,0.0,27,1.0,10,1.0,2,1.0,8,1.0,88,6.0,181,1.0,2.82,1.0,2.388888888888889,25.0,36,2.0,22,2.0,0.05,1.0,12,1.0,2,2.0,1.5833333333333333,50.0,3.06,"0,90",3.06,25.0,0.012,100.0,0.9155,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,73.17073170731707,3.6585365853658534,65.85365853658537,3.2926829268292686, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.33856707317073154,0.33856707317073154,1.6928353658536577,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.12360904741069773,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3385670731707315,137.0,,,,,,
280187552,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5008400,GUIMARÃES,1,1966,7661 S,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,54.0,0.0,18,1.0,13,1.0,8,1.0,13,1.0,140,6.0,177,1.0,4.67,1.0,2.388888888888889,25.0,46,1.0,21,2.0,0.08,2.0,14,1.0,1.5,1.0,1.25,75.0,1.4,"1,15",1.4,25.0,0.011,100.0,0.857,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.82926829268293,3.8414634146341466,69.14634146341463,3.4573170731707314, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.30893292682926843,0.30893292682926843,1.5446646341463421,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.12360904741069773,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3089329268292684,151.0,,,,,,
280185907,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1823S5009300,GUMIEI,2,1981,19335 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,3,1.0,4,1.0,3,1.0,10,1.0,6,2.0,15,1.0,0.67,1.0,1.2777777777777777,75.0,99,1.0,33,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.78,"0,06",0.78,50.0,0.005,100.0,0.359,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,87.67604388379489,4.3838021941897445, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.16961546722121e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.1509156050458459,0.1509156050458459,0.7545780252292295,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010601859338898718,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5509156050458459,552.0,,,,,,
280185839,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1823S5009300,GUMIEI,1,1966,7657 S,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,54.0,0.0,4,1.0,4,1.0,1,1.0,0.05,1.0,6,2.0,48,1.0,1.07,1.0,1.2777777777777777,75.0,91,1.0,24,2.0,0.03,1.0,4,1.0,1.5,1.0,1.1666666666666667,100.0,0.2847,0.01,0.2847,75.0,0.014,100.0,0.288,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,85.0609756097561,4.253048780487805, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.16961546722121e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.174451219512195,0.174451219512195,0.872256097560975,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010601859338898718,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5744512195121949,514.0,,,,,,
280579213,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0110S5007800,ÍLHAVO,2,2008,C 0315 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,12.0,92.40961634747693,11,1.0,8,1.0,1,1.0,2,1.0,0.05,1.0,858,3.0,1.41,1.0,1.1111111111111112,100.0,65,1.0,36,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.6863492063492064,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.49705919572331,4.824852959786165, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000864565195671559,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.07090146723849022,0.07090146723849022,0.3545073361924511,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02721891786120002,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4709014672384902,656.0,,,,,,
280187550,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0110S5007800,ÍLHAVO,1,1973,LEL 8190,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,68,1.0,2,1.0,2,1.0,2,1.0,0.05,1.0,210,1.0,1.76,1.0,1.0,100.0,88,1.0,27,1.0,0.03,1.0,7,1.0,1,1.0,1.0,100.0,0.05,"0,05",0.05,100.0,0.01,100.0,0.6793650793650793,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,88.08279798688258,4.404139899344129, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000864565195671559,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.14662981811805675,0.14662981811805675,0.7331490905902838,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02721891786120002,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5466298181180567,557.0,,,,,,
280187529,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5007900,INHA,1,1966,07659 S,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,54.0,0.0,8,1.0,3,1.0,2,1.0,3,1.0,23,3.0,96,1.0,2.02,1.0,1.5555555555555556,50.0,66,1.0,26,1.0,0.02,1.0,10,1.0,1,1.0,1.0,100.0,0.34,"0,20",0.34,75.0,0.112,25.0,0.6465,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),73.17073170731707,3.6585365853658534,65.85365853658537,3.2926829268292686, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.34294207317073155,0.34294207317073155,1.7147103658536578,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0223399439392999,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.942942073170731,15.0,,,,,,
280182301,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5749400,JANAS,1,1968,7675 S,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,52.0,0.0,8,1.0,8,1.0,4,1.0,6,1.0,65,5.0,114,1.0,2.9,1.0,2.111111111111111,25.0,94,1.0,28,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,1.78,"0,07",1.78,25.0,0.009,100.0,0.42750000000000005,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),77.4390243902439,3.8719512195121952,69.69512195121952,3.484756097560976, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.28774390243902426,0.28774390243902426,1.4387195121951213,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01400227767237775,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6877439024390244,372.0,,,,,,
280182300,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5749400,JANAS,2,1967,7672 S,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,53.0,0.0,18,1.0,13,1.0,8,1.0,43,1.0,90,6.0,152,1.0,3.11,1.0,2.388888888888889,25.0,89,1.0,25,1.0,0.03,1.0,4,1.0,1,1.0,1.0,100.0,1.67,"0,10",1.67,25.0,0.013,100.0,0.613,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),74.39024390243902,3.7195121951219514,66.95121951219512,3.347560975609756, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.31243902439024396,0.31243902439024396,1.5621951219512198,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01400227767237775,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7124390243902441,356.0,,,,,,
280792440,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1714S5022900,JORJAIS,2,2011,C 0532 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,9.0,93.86946429252741,11,1.0,74,1.0,220,6.0,3,1.0,0.05,1.0,216,1.0,0.69,1.0,1.8333333333333333,50.0,89,1.0,37,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.9946031746031746,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.15523911217959,4.55776195560898, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.18561764470682e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.10710284799038372,0.10710284799038372,0.5355142399519186,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01813713729303643,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5071028479903836,618.0,,,,,,
280187386,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1304S5009400,JOVIM,1,1976,13154 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,5,1.0,6,1.0,1,1.0,5,1.0,33,3.0,30,1.0,1.04,1.0,1.5555555555555556,50.0,65,1.0,19,3.0,0.05,1.0,11,1.0,3.5,4.0,1.8333333333333333,50.0,0.743,"0,06",0.743,50.0,0.028,100.0,1.0539999999999998,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,72.5609756097561,3.6280487804878048,67.89586644030575,3.3947933220152877, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000472418639350435,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.32018720203724826,0.32018720203724826,1.6009360101862413,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026692800267107304,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3201872020372483,144.0,,,,,,
280187385,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1304S5009400,JOVIM,2,1968,7679 S,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,52.0,0.0,12,1.0,8,1.0,16,1.0,62,2.0,14,3.0,150,1.0,3.53,1.0,1.7222222222222223,50.0,85,1.0,22,2.0,0.05,1.0,12,1.0,1.5,1.0,1.1666666666666667,100.0,0.5,"0,24",0.5,50.0,0.011,100.0,0.962,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,77.3780487804878,3.8689024390243905, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000472418639350435,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.23484756097560977,0.23484756097560977,1.1742378048780489,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026692800267107304,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2348475609756098,180.0,,,,,,
280190662,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0806S5060700,LAGOA,1,2002,C 10075,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,18.0,88.36425137442838,34,1.0,214,4.0,441,6.0,14,1.0,0.05,1.0,278,1.0,7.77,1.0,2.3333333333333335,25.0,62,1.0,35,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.8865000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,87.86081538134528,4.393040769067264, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.167583685036e-06,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.13737766156789244,0.13737766156789244,0.6868883078394622,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020433180533265243,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1373776615678923,276.0,,,,,,
280190613,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0806S5060700,LAGOA,2,1982,19382 C,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,4,1.0,10,1.0,9,1.0,3,1.0,16,3.0,67,1.0,1.33,1.0,1.5555555555555556,50.0,76,1.0,35,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,1.22,0.01,1.22,25.0,0.005,100.0,0.8494999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,80.34978352203586,4.017489176101793, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.167583685036e-06,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.20497694830167712,0.20497694830167712,1.0248847415083855,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020433180533265243,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.204976948301677,213.0,,,,,,
280579533,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0807S5063100,LAGOS,2,2008,C 0316 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,12.0,92.40961634747693,8,1.0,63,1.0,105,4.0,6,1.0,0.05,1.0,176,1.0,0.88,1.0,1.5,50.0,91,1.0,34,1.0,0.02,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.919047619047619,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.00925431767453,4.550462715883727, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.79167840753378e-05,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.1090417111409292,0.1090417111409292,0.545208555704646,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.036338210849749586,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5090417111409291,614.0,,,,,,
280217234,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0807S5063100,LAGOS,1,2005,LEL 101150,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Intensiva,15.0,90.60213874584187,50,1.0,5,1.0,50,1.0,4,1.0,0.05,1.0,126,1.0,2.63,1.0,1.0,100.0,82,1.0,23,2.0,0.04,1.0,3,1.0,1.5,1.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.6949206349206349,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.31631143555981,4.815815571777991, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.79167840753378e-05,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.06127819707996163,0.06127819707996163,0.30639098539980814,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.036338210849749586,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4612781970799616,672.0,,,,,,
280187392,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5012700,LAMAÇÃES,1,1996,LEL 57469,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,8,1.0,4,1.0,2,1.0,1,1.0,0.05,1.0,171,1.0,2.82,1.0,1.0,100.0,99,1.0,34,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,1.6,"0,20",1.6,25.0,0.01,100.0,0.9406349206349206,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,78.65853658536585,3.932926829268293,79.00897010972433,3.9504485054862166, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.22891926901248094,0.22891926901248094,1.1445963450624048,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.034023057508569425,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6289192690124811,431.0,,,,,,
280187394,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5012700,LAMAÇÃES,2,1996,LEL 57470,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve regeneração do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,6,1.0,3,1.0,1,1.0,5,1.0,0.05,1.0,139,1.0,1.91,1.0,1.0,100.0,95,1.0,35,1.0,0.01,1.0,8,1.0,2,2.0,1.1666666666666667,100.0,1.38,"0,24",1.38,25.0,0.011,100.0,0.833015873015873,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,78.65853658536585,3.932926829268293,79.00897010972433,3.9504485054862166, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.22891926901248094,0.22891926901248094,1.1445963450624048,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.034023057508569425,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6289192690124811,431.0,,,,,,
280215756,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5020700,LAMAS,1,2004,C 0095 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,17,1.0,71,1.0,89,3.0,8,1.0,0.05,1.0,287,1.0,1.69,1.0,1.3333333333333333,75.0,88,1.0,39,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6819047619047619,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.50305657384504,4.675152828692252, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.09847249083539455,0.09847249083539455,0.4923624541769728,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.022661748602233737,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4984724908353945,630.0,,,,,,
280215757,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5020700,LAMAS,2,2004,C 0095 E,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,11,1.0,12,1.0,3,1.0,28,1.0,0.05,1.0,858,3.0,3.71,1.0,1.1111111111111112,100.0,59,1.0,35,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.012,100.0,0.6961904761904761,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.24695901286944,4.812347950643472, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.07377736888417497,0.07377736888417497,0.3688868444208748,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.022661748602233737,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.47377736888417493,655.0,,,,,,
