SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280626357,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1805S5011300,LAMEGO,1,2009,LEL 108502,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,11.0,92.93126077027667,2,1.0,7,1.0,1,1.0,0.05,1.0,0.05,1.0,73,1.0,1.26,1.0,1.0,100.0,97,1.0,43,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7723809523809523,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.54922363800328,4.827461181900164, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.05315763514756e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.05855698725797043,0.05855698725797043,0.29278493628985214,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03929838907983086,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4585569872579704,674.0,,,,,,
280187485,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5012800,LAMEIRINHO,2,1984,19448 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,6,1.0,6,1.0,3,1.0,10,1.0,10,3.0,50,1.0,1.38,1.0,1.5555555555555556,50.0,53,1.0,33,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,1.63,0.01,1.63,25.0,0.005,100.0,0.3745,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),83.53658536585365,4.176829268292683,80.99126595999611,4.049563297999806, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.2023286063600349,0.2023286063600349,1.0116430318001746,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015134109969932003,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.202328606360035,215.0,,,,,,
280187484,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5012800,LAMEIRINHO,1,1982,19378 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,8,1.0,6,1.0,4,1.0,15,1.0,17,3.0,56,1.0,1.36,1.0,1.5555555555555556,50.0,76,1.0,35,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,0.3,0.01,0.3,75.0,0.005,100.0,0.8720000000000001,75.0,1.0,0.0,0.0,0.0,1.0,75.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),82.3170731707317,4.115853658536585,79.25222254642611,3.9626111273213054, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.21797999708216498,0.21797999708216498,1.089899985410825,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015134109969932003,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.217979997082165,201.0,,,,,,
280187435,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5012600,LAPA,1,1996,C 13073,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,20,1.0,6,1.0,0.05,1.0,0.05,1.0,0.05,1.0,172,1.0,8.5,1.0,1.0,100.0,28,4.0,27,1.0,0.03,1.0,17,1.0,1,1.0,1.75,50.0,0.3613,"0,13",0.3613,75.0,0.085,50.0,0.7187301587301588,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,81.20409206094384,4.060204603047191, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.2166631714515055,0.2166631714515055,1.0833158572575274,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02378971641270784,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6166631714515056,449.0,,,,,,
280187436,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5012600,LAPA,3,1996,C 13074,Exploração,,---,Papel normal,Estado normal,,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.",Vigilância Preventiva,24.0,82.16287182895063,20,1.0,5,1.0,3,1.0,0.05,1.0,0.05,1.0,149,1.0,8.94,1.0,1.0,100.0,61,1.0,22,2.0,0.04,1.0,10,1.0,1.5,1.0,1.1666666666666667,100.0,0.13,"0,09",0.13,75.0,0.016,100.0,0.7765079365079365,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,93.27726279265116,4.663863139632558, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.10800463486613954,0.10800463486613954,0.5400231743306977,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02378971641270784,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5080046348661396,615.0,,,,,,
280190592,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021700,LARANJEIRO,1,1978,LEL 12868,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,5,1.0,2,1.0,5,1.0,17,1.0,0.05,1.0,73,1.0,2.18,1.0,1.0,100.0,48,1.0,32,1.0,0.01,1.0,8,1.0,1,1.0,1.0,100.0,3.12,"1,14",3.12,25.0,0.02,100.0,0.50625,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.8780487804878,3.99390243902439,75.46459871357115,3.7732299356785575, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.23206861157785963,0.23206861157785963,1.1603430578892981,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.10700373088938786,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2320686115778596,183.0,,,,,,
280190593,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021700,LARANJEIRO,2,1978,LEL 12866,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,5,1.0,3,1.0,7,1.0,35,1.0,3,1.0,84,1.0,1.98,1.0,1.0,100.0,61,1.0,31,1.0,0.01,1.0,8,1.0,1,1.0,1.0,100.0,2.56,"1,17",2.56,25.0,0.018,100.0,0.47050000000000003,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.8780487804878,3.99390243902439,75.46459871357115,3.7732299356785575, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.23206861157785963,0.23206861157785963,1.1603430578892981,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.10700373088938786,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2320686115778596,183.0,,,,,,
280182319,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1110S5810700,LEIÃO,1,1996,C 13328,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,16,1.0,5,1.0,2,1.0,0.05,1.0,0.05,1.0,85,1.0,1.97,1.0,1.0,100.0,59,1.0,21,2.0,0.05,1.0,20,1.0,2,2.0,1.3333333333333333,75.0,1.87,"0,88",1.87,25.0,0.025,100.0,0.8995,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,82.85043352435846,4.142521676217924, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000379141649166504,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.16934609828077385,0.16934609828077385,0.8467304914038692,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02383005995916069,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1693460982807737,250.0,,,,,,
280182321,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1110S5810700,LEIÃO,2,1996,C 13327,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,14,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,72,1.0,2.12,1.0,1.0,100.0,46,1.0,22,2.0,0.04,1.0,20,1.0,1.5,1.0,1.1666666666666667,100.0,0.16,"0,12",0.16,75.0,0.023,100.0,0.7685,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,90.53336035362678,4.526668017681339, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000379141649166504,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.10019975681735904,0.10019975681735904,0.5009987840867952,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02383005995916069,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.100199756817359,301.0,,,,,,
280784073,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0302S5022200,LIJÓ,2,2011,1LIT754481.01,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,9.0,93.86946429252741,6,1.0,2,1.0,1,1.0,0.05,1.0,0.05,1.0,70,1.0,1.06,1.0,1.0,100.0,87,1.0,38,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.618095238095238,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.64304399022836,4.832152199511418, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132923066152011,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.07396260408794475,0.07396260408794475,0.36981302043972375,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030146774068684566,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4739626040879447,654.0,,,,,,
280210078,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1606S6011800,LINDOSO,2,2003,LEL 93128,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,22,1.0,4,1.0,3,1.0,2,1.0,0.05,1.0,174,1.0,2.99,1.0,1.0,100.0,92,1.0,26,1.0,0.04,1.0,6,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.018,100.0,0.08816666666666667,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.91639110034396,4.945819555017198, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000382582912708512,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.05350248009690428,0.05350248009690428,0.2675124004845214,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0027730879824958395,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.653502480096904,79.0,,,,,,
280187398,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1606S6011800,LINDOSO,1,1979,16645 S,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,1,1.0,0.05,1.0,1,1.0,0.05,1.0,36,1.0,1.1,1.0,1.0,100.0,97,1.0,23,2.0,0.03,1.0,3,1.0,2.5,3.0,1.5,50.0,0.05,0.01,0.05,100.0,0.017,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,87.4305874496063,4.371529372480316, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000382582912708512,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.15687471295354327,0.15687471295354327,0.7843735647677164,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0027730879824958395,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.756874712953543,61.0,,,,,,
280228823,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1310S5000800,LORDELO,2,2007,C 0246 C,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,13.0,91.84947667184711,8,1.0,83,2.0,179,6.0,10,1.0,0.05,1.0,268,1.0,1.27,1.0,2.0,25.0,92,1.0,35,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.07,0.01,0.07,100.0,0.011,100.0,0.37523809523809526,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.20933791108716,4.410466895554358, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000698135774972787,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.14111595880021555,0.14111595880021555,0.7055797940010777,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01900770855859791,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5411159588002155,569.0,,,,,,
280215758,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1310S5000800,LORDELO,1,2004,C 0108 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,8,1.0,62,1.0,34,1.0,11,1.0,0.05,1.0,151,1.0,2.44,1.0,1.0,100.0,66,1.0,38,1.0,0.01,1.0,7,1.0,2,2.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.707936507936508,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.24695901286944,4.812347950643472, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000698135774972787,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.06877736888417507,0.06877736888417507,0.34388684442087536,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01900770855859791,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.46877736888417504,662.0,,,,,,
280905525,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0912S5008200,LORIGA,1,1962,5040,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Descargas parciais,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,58.0,0.0,134,2.0,4,1.0,1,1.0,1,1.0,3,1.0,46,1.0,1.05,1.0,1.1111111111111112,100.0,77,1.0,31,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.78,"0,09",0.78,50.0,0.006,100.0,0.47000000000000003,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,84.14634146341463,4.2073170731707314,75.73170731707317,3.7865853658536586, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000265849208273937,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.2665396341463415,0.2665396341463415,1.3326981707317076,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0029858942918553127,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6665396341463417,395.0,,,,,,
280190664,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0808S5060200,LOULÉ,1,1984,19451 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,8,1.0,8,1.0,5,1.0,16,1.0,0.05,1.0,109,1.0,3.15,1.0,1.0,100.0,70,1.0,22,2.0,0.05,1.0,10,1.0,1.5,1.0,1.1666666666666667,100.0,2.28,"1,12",2.28,25.0,0.007,100.0,0.794,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),86.58536585365853,4.329268292682926,83.7351683990205,4.186758419951025, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.11941118777958e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.1701334844088156,0.1701334844088156,0.850667422044078,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018997563690191635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1701334844088156,247.0,,,,,,
280212591,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0808S5060200,LOULÉ,2,1983,19414 C,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,3,1.0,7,1.0,2,1.0,4,1.0,24,3.0,51,1.0,1.82,1.0,1.5555555555555556,50.0,92,1.0,35,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,1.28,0.01,1.28,25.0,0.005,100.0,0.5525,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,83.42584074614436,4.171292037307218, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.11941118777958e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.17291743328470077,0.17291743328470077,0.8645871664235039,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018997563690191635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1729174332847008,241.0,,,,,,
280216349,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5221400,LOURES,2,2005,LEL 99777,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,15,1.0,8,1.0,10,1.0,0.05,1.0,0.05,1.0,185,1.0,3.7,1.0,1.0,100.0,59,1.0,25,1.0,0.04,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.018,100.0,0.7714285714285715,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.31631143555981,4.815815571777991, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.051903197079961716,0.051903197079961716,0.2595159853998086,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024676802580326045,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0519031970799615,119.0,,,,,,
280216350,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5221400,LOURES,1,2005,LEL 99778,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,17,1.0,6,1.0,7,1.0,0.05,1.0,0.05,1.0,130,1.0,2.21,1.0,1.0,100.0,85,1.0,26,1.0,0.04,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.013,100.0,0.7638095238095237,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.31631143555981,4.815815571777991, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.051903197079961716,0.051903197079961716,0.2595159853998086,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024676802580326045,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0519031970799615,119.0,,,,,,
280192200,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1015S5904900,LOURIÇAL,2,1973,13046 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,13,1.0,4,1.0,6,1.0,18,1.0,44,4.0,75,1.0,1.38,1.0,1.8333333333333333,50.0,49,1.0,27,1.0,0.03,1.0,10,1.0,1,1.0,1.0,100.0,1.24,"0,24",1.24,25.0,0.018,100.0,0.764,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,73.26572481615086,3.6632862408075435, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000775741007592055,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.2799834766546422,0.2799834766546422,1.3999173832732108,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02010571361819767,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6799834766546422,381.0,,,,,,
280610937,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1108S5729600,LOURINHÃ,1,2009,LEL 108165,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,11.0,92.93126077027667,0.05,1.0,6,1.0,0.05,1.0,0.05,1.0,0.05,1.0,55,1.0,1.16,1.0,1.0,100.0,80,1.0,45,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.31746031746031744,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),96.95121951219512,4.847560975609756,96.54922363800328,4.827461181900164, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000881417199319048,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.045431987257970374,0.045431987257970374,0.22715993628985187,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015559397009154383,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44543198725797034,697.0,,,,,,
280182329,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1108S5729600,LOURINHÃ,2,1994,C 12720,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,5,1.0,7,1.0,10,1.0,27,1.0,3,1.0,26,1.0,1.89,1.0,1.0,100.0,86,1.0,33,1.0,0.01,1.0,10,1.0,1.5,1.0,1.0,100.0,0.3445,0.01,0.3445,75.0,0.011,100.0,0.6715,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),91.46341463414635,4.573170731707317,90.26038491925294,4.5130192459626475, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000881417199319048,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.10203153572672352,0.10203153572672352,0.5101576786336176,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015559397009154383,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5020315357267235,625.0,,,,,,
280185921,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0607S5003400,LOUSÃ,2,1982,LEL 19875,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,8,1.0,5,1.0,6,1.0,27,1.0,5,2.0,65,1.0,1.46,1.0,1.2777777777777777,75.0,54,1.0,29,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,0.5233,"0,06",0.5233,50.0,0.006,100.0,0.4285,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.89856400984075,4.044928200492038, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.07996339813606e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,55.625,0.21628792391143326,0.21628792391143326,1.0814396195571663,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.011976165788874596,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6162879239114334,451.0,,,,,,
280185861,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0607S5003400,LOUSÃ,1,1981,LEL 17871,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve substituição do óleo).,Defeito térmico de elevada temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,39.0,48.10190225258292,8,1.0,16,1.0,20,1.0,106,4.0,5,2.0,69,1.0,1.3,1.0,1.7777777777777777,50.0,81,1.0,33,1.0,0.01,1.0,4,1.0,1,1.0,1.0,100.0,0.59,0.01,0.59,50.0,0.005,100.0,0.532,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,84.9321414447705,4.2466070722385245, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.07996339813606e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,55.625,0.1799857269970656,0.1799857269970656,0.899928634985328,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.011976165788874596,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5799857269970656,505.0,,,,,,
280612083,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1305S5014600,LOUSADA,2,2009,C 0386 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,11.0,92.93126077027667,15,1.0,59,1.0,109,4.0,9,1.0,0.05,1.0,229,1.0,0.56,1.0,1.5,50.0,79,1.0,36,1.0,0.01,1.0,1,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.028,100.0,0.5177777777777778,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.80532119897889,4.690266059948945, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000118598336635256,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.08700210920919005,0.08700210920919005,0.43501054604595024,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027388785425212014,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.48700210920919,643.0,,,,,,
280187498,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5002700,LOUSADO,1,1966,612849,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor das partículas não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,54.0,0.0,28,1.0,5,1.0,2,1.0,4,1.0,0.05,1.0,513,2.0,4.49,1.0,1.0555555555555556,100.0,30,3.0,22,2.0,0.08,2.0,19,1.0,2.5,3.0,2.0833333333333335,25.0,1.52,"0,77",1.52,25.0,0.045,100.0,0.9551999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,72.5609756097561,3.6280487804878048,65.3048780487805,3.2652439024390247, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.35600609756097557,0.35600609756097557,1.7800304878048778,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02728560660855288,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7560060975609757,345.0,,,,,,
280187502,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5002700,LOUSADO,2,1966,612850,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.",Vigilância Preventiva,54.0,0.0,14,1.0,6,1.0,4,1.0,13,1.0,3,1.0,431,2.0,10.13,1.0,1.0555555555555556,100.0,46,1.0,23,2.0,0.07,2.0,9,1.0,2,2.0,1.4166666666666667,75.0,7.25,"1,44",7.25,0.0,0.014,100.0,0.9887999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,77.4390243902439,3.8719512195121952,69.69512195121952,3.484756097560976, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.3164939024390243,0.3164939024390243,1.5824695121951216,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02728560660855288,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7164939024390244,351.0,,,,,,
280187503,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5002700,LOUSADO,3,1965,610993,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.",Vigilância Preventiva,55.0,0.0,14,1.0,9,1.0,5,1.0,22,1.0,1,1.0,314,1.0,5.37,1.0,1.0,100.0,47,1.0,24,2.0,0.05,1.0,12,1.0,2.5,3.0,1.5,50.0,0.46,"0,32",0.46,75.0,0.018,100.0,0.9643999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,81.09756097560975,4.054878048780488,72.98780487804878,3.649390243902439, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.286859756097561,0.286859756097561,1.434298780487805,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02728560660855288,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6868597560975611,373.0,,,,,,
280795269,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5375000,LUZ,1,2010,LEL 110092,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,10.0,93.4170555026925,7,1.0,7,1.0,6,1.0,0.05,1.0,0.05,1.0,202,1.0,4.81,1.0,1.0,100.0,82,1.0,25,1.0,0.02,1.0,3,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.5820000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.34170555026925,4.967085277513463, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.02092465004757671,0.02092465004757671,0.10462325023788355,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.17624750660368022,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4209246500475767,726.0,,,,,,
280795270,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5375000,LUZ,2,2010,LEL 110091,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,10.0,93.4170555026925,7,1.0,7,1.0,5,1.0,0.05,1.0,0.05,1.0,182,1.0,4.54,1.0,1.0,100.0,90,1.0,25,1.0,0.02,1.0,2,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.008,100.0,0.6295,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.59780311124487,4.829890155562244, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.04561977199879608,0.04561977199879608,0.22809885999398039,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.17624750660368022,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44561977199879604,696.0,,,,,,
280886361,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0405S5002200,MACEDO DE CAVALEIROS,2,2015,F 001886.01,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 1 mês.,Vigilância Preventiva,5.0,95.38882761910779,2,1.0,54,1.0,141,5.0,5,1.0,0.05,1.0,141,1.0,0.57,1.0,1.6666666666666667,50.0,67,1.0,35,1.0,0.02,1.0,9,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.012,100.0,0.717,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.30717544483763,4.565358772241882, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00012703773158459,Baixa incidência,75.0,1.59,Muito Baixo,100.0,81.25,0.09698542099646135,0.09698542099646135,0.48492710498230673,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01730183713972466,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4969854209964613,632.0,,,,,,
280187518,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0405S5002200,MACEDO DE CAVALEIROS,1,1977,LEL 11494,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,9,1.0,7,1.0,7,1.0,6,1.0,5,2.0,90,1.0,1.75,1.0,1.2777777777777777,75.0,61,1.0,25,1.0,0.04,1.0,11,1.0,2,2.0,1.1666666666666667,100.0,12.35,"6,49",12.35,0.0,0.014,100.0,0.7926666666666667,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),76.21951219512195,3.8109756097560976,71.69772910836386,3.584886455418193, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00012703773158459,Baixa incidência,75.0,1.59,Muito Baixo,100.0,81.25,0.27347043802472526,0.27347043802472526,1.3673521901236263,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01730183713972466,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6734704380247254,387.0,,,,,,
280182328,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5430000,MAFRA,4,1980,19293 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,4,1.0,5,1.0,0.05,1.0,0.05,1.0,2,1.0,27,1.0,0.95,1.0,1.0,100.0,89,1.0,20,2.0,0.04,1.0,9,1.0,2.5,3.0,1.5,50.0,0.6,"0,07",0.6,50.0,0.03,100.0,0.584,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),66.46341463414635,3.323170731707317,64.24427638283186,3.212213819141593, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.3324265125545134,0.3324265125545134,1.662132562772567,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009399338541997128,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3324265125545134,138.0,,,,,,
280182327,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5430000,MAFRA,2,1975,13102 C,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,7,1.0,7,1.0,1,1.0,6,1.0,59,5.0,36,1.0,1.42,1.0,2.111111111111111,25.0,93,1.0,33,1.0,0.01,1.0,8,1.0,0.5,1.0,1.0,100.0,1.47,"0,22",1.47,25.0,0.005,100.0,0.584,100.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),71.34146341463415,3.567073170731707,66.2515503138244,3.3125775156912196, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.31436104717558033,0.31436104717558033,1.5718052358779016,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009399338541997128,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3143610471755802,150.0,,,,,,
280625037,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5430000,MAFRA,1,1974,13064 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,5,1.0,9,1.0,2,1.0,16,1.0,23,3.0,36,1.0,1.03,1.0,1.5555555555555556,50.0,75,1.0,20,2.0,0.07,2.0,10,1.0,3,4.0,1.75,50.0,1.08,"0,76",1.08,25.0,0.035,100.0,0.615,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),70.73170731707317,3.536585365853659,65.1156663519434,3.25578331759717, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.32458400283250943,0.32458400283250943,1.6229200141625473,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009399338541997128,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3245840028325093,142.0,,,,,,
280182325,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5430000,MAFRA,3,1972,LEL 7011,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,12,1.0,7,1.0,1,1.0,5,1.0,62,5.0,51,1.0,1.41,1.0,2.111111111111111,25.0,94,1.0,28,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,2.03,"0,59",2.03,25.0,0.012,100.0,0.615,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),59.146341463414636,2.9573170731707314,53.38145526164151,2.6690727630820756, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.43019190264522633,0.43019190264522633,2.1509595132261317,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009399338541997128,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,M3,2.4,2.4301919026452263,85.0,,,,,,
280187474,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1306S5008900,MAIA,3,1985,19467 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,6,1.0,6,1.0,3,1.0,7,1.0,4,2.0,73,1.0,2.99,1.0,1.2777777777777777,75.0,79,1.0,19,3.0,0.04,1.0,18,1.0,4.5,4.0,1.8333333333333333,50.0,0.12,"0,07",0.12,75.0,0.013,100.0,0.9565079365079365,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,81.82811574901436,4.091405787450718, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0003128587229427,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.19479695825887078,0.19479695825887078,0.9739847912943539,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04169540914977793,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5947969582588708,477.0,,,,,,
280187555,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1306S5008900,MAIA,2,1979,LEL 13333,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Valor tensão interfacial não adequado,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,41.0,40.15953303264833,31,1.0,10,1.0,3,1.0,19,1.0,11,3.0,39,1.0,0.98,1.0,1.5555555555555556,50.0,37,2.0,19,3.0,0.07,2.0,6,1.0,4,4.0,2.1666666666666665,25.0,1.2,"0,43",1.2,25.0,0.035,100.0,0.8225396825396826,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,72.5609756097561,3.6280487804878048,69.32083135204533,3.4660415676022667, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0003128587229427,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.30736251783159185,0.30736251783159185,1.5368125891579592,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04169540914977793,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7073625178315919,357.0,,,,,,
280187556,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1306S5008900,MAIA,1,1979,LEL 13332,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,41.0,40.15953303264833,39,1.0,10,1.0,3,1.0,6,1.0,22,3.0,55,1.0,1.11,1.0,1.5555555555555556,50.0,100,1.0,19,3.0,0.07,2.0,11,1.0,4,4.0,1.9166666666666667,50.0,2.1,"0,89",2.1,25.0,0.031,100.0,0.5965079365079364,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,75.35741671789899,3.767870835894949, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0003128587229427,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.25303324953890904,0.25303324953890904,1.265166247694545,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04169540914977793,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6530332495389091,408.0,,,,,,
280185901,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1806S5008500,MANGUALDE,1,1980,19323 C,Exploração,,---,Papel normal,Estado normal,OK,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.",Vigilância Preventiva,40.0,44.2720321210014,6,1.0,2,1.0,4,1.0,6,1.0,8,3.0,71,1.0,1.79,1.0,1.5555555555555556,50.0,86,1.0,23,2.0,0.06,2.0,6,1.0,2,2.0,1.4166666666666667,75.0,0.16,"0,15",0.16,75.0,0.005,100.0,0.0125,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,83.45159345600258,4.172579672800129, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000100471957682134,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.19706065889597668,0.19706065889597668,0.9853032944798834,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01576677699355236,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1970606588959767,219.0,,,,,,
280191950,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1806S5008500,MANGUALDE,2,1980,19321 C,Exploração,,2017,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,2,1.0,3,1.0,2,1.0,19,1.0,28,3.0,111,1.0,1.58,1.0,1.5555555555555556,50.0,65,1.0,43,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.17,0.01,0.17,75.0,0.007,100.0,0.3295,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,86.74427638283186,4.337213819141593, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000100471957682134,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.16742651255451324,0.16742651255451324,0.8371325627725662,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01576677699355236,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1674265125545134,254.0,,,,,,
280210741,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1203S5650400,MARANHÃO,1,1991,C 12316,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,7,1.0,3,1.0,5,1.0,14,1.0,30,3.0,38,1.0,1.63,1.0,1.5555555555555556,50.0,57,1.0,23,2.0,0.04,1.0,14,1.0,2.5,3.0,1.5,50.0,0.32,"0,12",0.32,75.0,0.009,100.0,0.679,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,80.4413629964148,4.02206814982074, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.10880950477459e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.2079027330322668,0.2079027330322668,1.039513665161334,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021882245225156468,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6079027330322668,461.0,,,,,,
