SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280846024,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1706S5015000,MORGADE,2,2014,46792,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,46,1.0,6,1.0,19,1.0,1,1.0,0.05,1.0,66,1.0,0.82,1.0,1.0,100.0,72,1.0,30,1.0,0.02,1.0,10,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.2595,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.77804491070603e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.03195631246100361,0.03195631246100361,0.15978156230501805,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013047244479154748,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4319563124610036,713.0,,,,,,
280185869,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1808S5009500,MORTÁGUA,2,1983,19411 C,Exploração,,2016,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,88,1.0,3,1.0,4,1.0,5,1.0,19,3.0,120,1.0,1.55,1.0,1.5555555555555556,50.0,75,1.0,26,1.0,0.04,1.0,12,1.0,0.5,1.0,1.0,100.0,0.2183,0.01,0.2183,75.0,0.009,100.0,0.58,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),88.41463414634147,4.420731707317074,85.072182209559,4.25360911047795, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00018518835121177,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.18247536011396892,0.18247536011396892,0.9123768005698446,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01592602783481361,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5824753601139689,497.0,,,,,,
280185936,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1808S5009500,MORTÁGUA,1,1981,19349 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,7,1.0,2,1.0,2,1.0,7,1.0,4,2.0,51,1.0,1.25,1.0,1.2777777777777777,75.0,48,1.0,19,3.0,0.06,2.0,19,1.0,3,4.0,1.9166666666666667,50.0,0.1703,0.01,0.1703,75.0,0.025,100.0,0.5775,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.54189754233147,4.027094877116573, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00018518835121177,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.22324792211901678,0.22324792211901678,1.116239610595084,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01592602783481361,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6232479221190169,440.0,,,,,,
280897570,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5097500,MOSCAVIDE,3,2016,1LIT55283-03,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,4.0,95.7057275895409,3,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,79,1.0,1.65,1.0,1.0,100.0,77,1.0,46,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6996825396825397,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.8266703199297,4.841333515996485, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.04730996712063262,0.04730996712063262,0.23654983560316312,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027770987444239004,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4473099671206326,692.0,,,,,,
280192101,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5097500,MOSCAVIDE,2,1998,C 13522,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,22.0,84.53031755485154,11,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,89,1.0,2.19,1.0,1.0,100.0,55,1.0,30,1.0,0.02,1.0,7,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.9574999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.70912931646077,4.785456465823039, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.057367836151853036,0.057367836151853036,0.2868391807592652,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027770987444239004,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.457367836151853,675.0,,,,,,
280187453,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1316S5005600,MOSTEIRÔ,2,1983,LEL 21683,Exploração,,2017,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,11,1.0,3,1.0,1,1.0,18,1.0,12,3.0,65,1.0,1.42,1.0,1.5555555555555556,50.0,96,1.0,34,1.0,0.01,1.0,6,1.0,2.5,3.0,1.3333333333333333,75.0,0.5488,0.01,0.5488,50.0,0.007,100.0,0.7625396825396825,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.26829268292683,3.963414634146341,76.84047489248583,3.8420237446242917, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000414167648697319,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.25218572596762756,0.25218572596762756,1.260928629838138,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030488868468430942,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2521857259676274,174.0,,,,,,
280187454,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1316S5005600,MOSTEIRÔ,1,1983,LEL 21682,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,16,1.0,4,1.0,5,1.0,20,1.0,12,3.0,91,1.0,1.82,1.0,1.5555555555555556,50.0,81,1.0,22,2.0,0.06,2.0,5,1.0,2.5,3.0,1.5833333333333333,50.0,0.58,"0,19",0.58,50.0,0.015,100.0,0.5793650793650794,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,75.60975609756098,3.7804878048780486,73.54779196565656,3.677389598282828, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000414167648697319,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.281819872309091,0.281819872309091,1.409099361545455,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030488868468430942,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.281819872309091,157.0,,,,,,
280190653,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0210S5052300,MOURA,1,1979,19270 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,79,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,63,1.0,1.2,1.0,1.0,100.0,32,3.0,21,2.0,0.06,2.0,27,2.0,3.5,4.0,2.5833333333333335,25.0,0.5,"0,24",0.5,50.0,0.036,100.0,0.381,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,77.00375818131361,3.850187909065681, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.06591442602857e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.22634117636817752,0.22634117636817752,1.1317058818408876,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010234756658895016,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2263411763681775,191.0,,,,,,
280190651,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0210S5052300,MOURA,2,1959,3592,Exploração,,2016,Sintomas de degradação avançada do papel antes da substituição do óleo.,Descargas parciais,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,61.0,0.0,2680,6.0,1,1.0,0.05,1.0,1,1.0,1,1.0,25,1.0,1.33,1.0,1.5555555555555556,50.0,41,2.0,39,1.0,0.01,1.0,18,1.0,0.5,1.0,1.25,75.0,5.46,"1,03",5.46,0.0,0.004,100.0,0.475,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,72.4390243902439,3.6219512195121952, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.06591442602857e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.2674237804878048,0.2674237804878048,1.337118902439024,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010234756658895016,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2674237804878048,160.0,,,,,,
280865628,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1318S5020300,MURO,1,2014,121584,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,6.0,95.04854170999599,66,1.0,6,1.0,27,1.0,2,1.0,0.05,1.0,95,1.0,1.22,1.0,1.0,100.0,65,1.0,29,1.0,0.01,1.0,11,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4168253968253969,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000156059341649194,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.03570631246100364,0.03570631246100364,0.1785315623050182,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02105107379735888,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4357063124610036,712.0,,,,,,
280555962,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1318S5020300,MURO,2,2004,C 0095 D,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,9,1.0,30,1.0,5,1.0,8,1.0,0.05,1.0,429,2.0,4.47,1.0,1.0555555555555556,100.0,77,1.0,38,1.0,0.01,1.0,10,1.0,2,2.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4311111111111111,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000156059341649194,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.04033224693295567,0.04033224693295567,0.20166123466477837,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02105107379735888,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44033224693295564,708.0,,,,,,
280218039,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021500,MUTELA,2,1989,C 11962,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,22,1.0,6,1.0,12,1.0,22,1.0,16,3.0,213,1.0,4.7,1.0,1.5555555555555556,50.0,43,2.0,20,2.0,0.1,3.0,18,1.0,2.5,3.0,1.9166666666666667,50.0,4.52,"0,97",4.52,25.0,0.008,100.0,0.659,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.21951219512195,3.8109756097560976,75.66141730337309,3.783070865168654, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.23029724426964227,0.23029724426964227,1.1514862213482113,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.1579877697555898,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6302972442696424,427.0,,,,,,
280218040,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021500,MUTELA,1,1989,C 11963,Exploração,,2017,Sintomas de degradação significativa do papel isolante (teve regeneração do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,8,1.0,4,1.0,3,1.0,13,1.0,4,2.0,134,1.0,2.51,1.0,1.2777777777777777,75.0,70,1.0,40,1.0,0.01,1.0,12,1.0,0.5,1.0,1.0,100.0,1.5,"0,18",1.5,25.0,0.005,100.0,0.33399999999999996,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,84.99068559605601,4.249534279802801, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.1463338296354959,0.1463338296354959,0.7316691481774795,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.1579877697555898,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5463338296354958,558.0,,,,,,
280185911,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1809S5004900,NELAS,2,1972,LEL 6722,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,5,1.0,7,1.0,6,1.0,2,1.0,6,2.0,198,1.0,4.36,1.0,1.2777777777777777,75.0,65,1.0,26,1.0,0.04,1.0,14,1.0,2,2.0,1.1666666666666667,100.0,7.15,"2,67",7.15,0.0,0.021,100.0,0.6125,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,75.8814552616415,3.794072763082075, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000103443049389214,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.2651919026452265,0.2651919026452265,1.3259595132261326,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02159205480330264,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6651919026452267,396.0,,,,,,
280837665,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5020900,NOGUEIRA DA REGEDOURA,1,2012,C 0782 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,25,1.0,10,1.0,2,1.0,1,1.0,0.05,1.0,591,2.0,0.87,1.0,1.0555555555555556,100.0,93,1.0,38,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.5038095238095238,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),96.95121951219512,4.847560975609756,96.68517571777964,4.8342587858889825, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.06545841853998324,0.06545841853998324,0.3272920926999162,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015538163563652882,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4654584185399832,665.0,,,,,,
280182384,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5099600,NORTE,1,1995,C 13075,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,9,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,90,1.0,2.13,1.0,1.0,100.0,94,1.0,32,1.0,0.02,1.0,5,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.95625,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.34075393777067,4.767037696888534, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.05693321456006384,0.05693321456006384,0.2846660728003192,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04369253266278007,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4569332145600638,676.0,,,,,,
280182385,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5099600,NORTE,2,1995,C 12925,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,6,1.0,6,1.0,13,1.0,27,1.0,22,3.0,26,1.0,0.92,1.0,1.5555555555555556,50.0,86,1.0,28,1.0,0.02,1.0,5,1.0,1,1.0,1.0,100.0,0.1,0.01,0.1,75.0,0.008,100.0,0.9455,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.36585365853658,4.2682926829268295,84.91392466947798,4.245696233473899, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.15077467797469823,0.15077467797469823,0.7538733898734912,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04369253266278007,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5507746779746983,554.0,,,,,,
280579493,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0506S5011200,OLEIROS,1,2008,LEL 106546,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,12.0,92.40961634747693,3,1.0,5,1.0,2,1.0,1,1.0,0.05,1.0,99,1.0,1.69,1.0,1.0,100.0,69,1.0,40,1.0,0.01,1.0,4,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.9031746031746032,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.49705919572331,4.824852959786165, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.7349236211566e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.06340146723849016,0.06340146723849016,0.3170073361924508,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006605017113999789,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.46340146723849013,669.0,,,,,,
280190672,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0810S5063600,OLHÃO,1,1990,C 12041,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,30.0,72.65640985993606,16,1.0,9,1.0,3,1.0,0.05,1.0,19,3.0,165,1.0,5.41,1.0,1.5555555555555556,50.0,40,2.0,19,3.0,0.1,3.0,24,2.0,2,2.0,2.25,25.0,2.08,"1,22",2.08,25.0,0.009,100.0,0.9570000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,72.5609756097561,3.6280487804878048,72.5705190347741,3.6285259517387045, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.24086244906117e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,88.75,0.25811532868703313,0.25811532868703313,1.2905766434351658,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02196835864302366,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.858115328687033,35.0,,,,,,
280190673,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0810S5063600,OLHÃO,2,1990,C 12042,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,30.0,72.65640985993606,24,1.0,9,1.0,13,1.0,16,1.0,21,3.0,176,1.0,6.79,1.0,1.5555555555555556,50.0,39,2.0,18,3.0,0.11,3.0,21,2.0,2,2.0,2.25,25.0,2.22,"1,30",2.22,25.0,0.008,100.0,0.915,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,72.5609756097561,3.6280487804878048,72.5705190347741,3.6285259517387045, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.24086244906117e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,88.75,0.25811532868703313,0.25811532868703313,1.2905766434351658,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02196835864302366,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.858115328687033,35.0,,,,,,
280210075,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,OLHO BOI,1,1978,16636 S,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,51,1.0,8,1.0,2,1.0,4,1.0,54,5.0,139,1.0,2.69,1.0,2.111111111111111,25.0,53,1.0,25,1.0,0.03,1.0,8,1.0,1,1.0,1.0,100.0,0.993,0.01,0.993,50.0,0.007,100.0,0.7415,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,73.78048780487805,3.6890243902439024,69.97679383552237,3.498839691776119, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.3133338554802987,0.3133338554802987,1.5666692774014934,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9133338554802983,19.0,,,,,,
280210737,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,OLHO BOI,2,1978,16635 S,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,32,1.0,10,1.0,11,1.0,5,1.0,4,2.0,149,1.0,2.67,1.0,1.2777777777777777,75.0,59,1.0,28,1.0,0.02,1.0,8,1.0,1,1.0,1.0,100.0,0.97,"0,06",0.97,50.0,0.005,100.0,0.662,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,79.8780487804878,3.99390243902439,75.46459871357115,3.7732299356785575, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.2639436115778596,0.2639436115778596,1.3197180578892982,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8639436115778594,30.0,,,,,,
280217230,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0113S5008000,OLIVEIRA DE AZEMÉIS,1,2005,C 0120 B,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,15.0,90.60213874584187,13,1.0,186,3.0,283,6.0,19,1.0,0.05,1.0,172,1.0,6.25,1.0,2.1666666666666665,25.0,34,3.0,37,1.0,0.02,1.0,8,1.0,0.5,1.0,1.5,50.0,0.05,0.01,0.05,100.0,0.005,100.0,0.8387301587301588,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,81.4992382648281,4.074961913241404, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000207902005942827,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.20213185561654712,0.20213185561654712,1.0106592780827355,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030019373395675564,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.802131855616547,54.0,,,,,,
280217231,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0113S5008000,OLIVEIRA DE AZEMÉIS,2,2005,C 0120 E,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,15.0,90.60213874584187,11,1.0,117,2.0,215,6.0,12,1.0,0.05,1.0,149,1.0,1.59,1.0,2.0,25.0,78,1.0,36,1.0,0.02,1.0,0,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.008,100.0,0.7828571428571428,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.08460411848664,4.404230205924332, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000207902005942827,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.14286356293362024,0.14286356293362024,0.7143178146681012,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030019373395675564,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1428635629336203,103.0,,,,,,
280797711,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0114S5022700,OLIVEIRA DO BAIRRO,2,2011,1LIT754481 04,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,9.0,93.86946429252741,8,1.0,2,1.0,0.05,1.0,1,1.0,1,1.0,58,1.0,0.9,1.0,1.0,100.0,77,1.0,42,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.5276190476190477,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.38694642925275,4.969347321462637, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132526424782504,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.04114248213672522,0.04114248213672522,0.2057124106836261,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026506417801038587,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4411424821367252,706.0,,,,,,
280187438,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0611S5000300,OLIVEIRA DO HOSPITAL,1,1983,19412 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,33,1.0,7,1.0,12,1.0,3,1.0,5,2.0,81,1.0,1.31,1.0,1.2777777777777777,75.0,95,1.0,29,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.2199,0.01,0.2199,75.0,0.007,100.0,0.642,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,87.8160846485834,4.39080423242917, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.94454596214878e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,55.625,0.1540302381627494,0.1540302381627494,0.770151190813747,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008759032196540797,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5540302381627493,544.0,,,,,,
280215755,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1823S5004600,ORGENS,2,2004,C 0097 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,11,1.0,13,1.0,1,1.0,1,1.0,0.05,1.0,766,3.0,3.29,1.0,1.1111111111111112,100.0,93,1.0,38,1.0,0.01,1.0,4,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.48031746031746037,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.16961546722121e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.04908224693295571,0.04908224693295571,0.24541123466477854,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026124215782011597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4490822469329557,685.0,,,,,,
280185875,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5002600,ORTIGOSA,2,1995,C 12930,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,5,1.0,7,1.0,2,1.0,8,1.0,1,1.0,30,1.0,1.46,1.0,1.0,100.0,95,1.0,32,1.0,0.01,1.0,12,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.9734999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.34075393777067,4.767037696888534, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.06505821456006389,0.06505821456006389,0.32529107280031944,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01585784488203657,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.46505821456006385,667.0,,,,,,
280185874,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5002600,ORTIGOSA,1,1994,C 12727,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,8,1.0,9,1.0,6,1.0,19,1.0,2,1.0,89,1.0,3.09,1.0,1.0,100.0,75,1.0,33,1.0,0.01,1.0,12,1.0,1,1.0,1.0,100.0,0.3519,0.01,0.3519,75.0,0.013,100.0,0.9710000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,90.80916540705782,4.540458270352891, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.1058425113364797,0.1058425113364797,0.5292125566823985,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01585784488203657,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5058425113364797,620.0,,,,,,
280185876,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1421S5002900,OURÉM,2,1996,LEL 57472,Exploração,,---,Sintomas de degradação avançada do papel antes da regeneração do óleo.,Defeito térmico de elevada temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,24.0,82.16287182895063,12,1.0,40,1.0,14,1.0,134,4.0,0.05,1.0,134,1.0,2.03,1.0,1.5,50.0,71,1.0,28,1.0,0.03,1.0,9,1.0,2.5,3.0,1.3333333333333333,75.0,3.5,"0,54",3.5,25.0,0.024,100.0,0.5926984126984127,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,82.85043352435846,4.142521676217924, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000335937826943673,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.1774710982807739,0.1774710982807739,0.8873554914038695,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021112414862140987,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5774710982807738,508.0,,,,,,
280218041,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1421S5002900,OURÉM,1,1972,10434 S,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,2,1.0,7,1.0,3,1.0,9,1.0,11,3.0,71,1.0,1.65,1.0,1.5555555555555556,50.0,79,1.0,25,1.0,0.05,1.0,8,1.0,2,2.0,1.1666666666666667,100.0,3.89,"0,44",3.89,25.0,0.02,100.0,0.9164999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),80.48780487804878,4.024390243902439,72.58877233481223,3.629438616740612, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000335937826943673,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.2698260489866898,0.2698260489866898,1.3491302449334492,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021112414862140987,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.66982604898669,390.0,,,,,,
280218497,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0115S5008100,OVAR,2,2006,C 0160 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,17,1.0,79,2.0,126,5.0,4,1.0,0.05,1.0,362,2.0,1.97,1.0,1.8888888888888888,50.0,72,1.0,,1.0,,1.0,7,1.0,,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.0,100.0,0.6561904761904762,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.89309277783795,4.544654638891897, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000322051900876316,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.11758716499945843,0.11758716499945843,0.5879358249972921,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01970463742539157,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5175871649994583,606.0,,,,,,
280228827,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0115S5008100,OVAR,1,2005,C 0111 A,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,19,1.0,21,1.0,4,1.0,0.05,1.0,0.05,1.0,694,2.0,4.62,1.0,1.0555555555555556,100.0,74,1.0,40,1.0,0.02,1.0,5,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.49238095238095236,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.06021387458419,4.95301069372921, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000322051900876316,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.04408307512874232,0.04408307512874232,0.2204153756437116,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01970463742539157,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4440830751287423,700.0,,,,,,
280228824,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1309S5000700,PAÇOS DE FERREIRA,2,2007,C 0246 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,13.0,91.84947667184711,9,1.0,124,2.0,260,6.0,15,1.0,0.05,1.0,77,1.0,0.92,1.0,2.0,25.0,74,1.0,26,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.008,100.0,0.7323809523809524,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.20933791108716,4.410466895554358, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000204427191180004,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.13736595880021552,0.13736595880021552,0.6868297940010776,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02857313982985121,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1373659588002156,277.0,,,,,,
280228825,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1309S5000700,PAÇOS DE FERREIRA,1,2007,C 0246 B,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,13.0,91.84947667184711,10,1.0,72,1.0,52,1.0,12,1.0,0.05,1.0,398,2.0,1.79,1.0,1.0555555555555556,100.0,69,1.0,32,1.0,0.01,1.0,4,1.0,2,2.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.045,100.0,0.9266666666666667,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.44104522816033,4.822052261408017, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000204427191180004,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.06328059294655697,0.06328059294655697,0.31640296473278484,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02857313982985121,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.063280592946557,312.0,,,,,,
280785840,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1315S5021000,PALMILHEIRA,2,2011,1 LIT 754481.03,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,9.0,93.86946429252741,5,1.0,7,1.0,7,1.0,0.05,1.0,0.05,1.0,49,1.0,1.07,1.0,1.0,100.0,75,1.0,41,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7171428571428572,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.64304399022836,4.832152199511418, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000401959042480548,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.061462604087944794,0.061462604087944794,0.30731302043972397,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026281107351550453,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.46146260408794476,671.0,,,,,,
280217542,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1315S5021000,PALMILHEIRA,1,2005,C 0121 C,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,15.0,90.60213874584187,14,1.0,146,3.0,284,6.0,7,1.0,0.05,1.0,108,1.0,3.37,1.0,2.1666666666666665,25.0,98,1.0,36,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.012,100.0,0.6057142857142856,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.08460411848664,4.404230205924332, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000401959042480548,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.13848856293362022,0.13848856293362022,0.6924428146681011,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026281107351550453,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5384885629336202,575.0,,,,,,
280185857,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0111S5006200,PAMPILHOSA,1,1981,19350 C,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,4,1.0,4,1.0,13,1.0,40,1.0,8,3.0,58,1.0,1.32,1.0,1.5555555555555556,50.0,77,1.0,36,1.0,0.02,1.0,7,1.0,0.5,1.0,1.0,100.0,0.91,"0,07",0.91,50.0,0.005,100.0,0.651,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.1882390057461,4.1094119502873045, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000135462079038348,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.20843084894828512,0.20843084894828512,1.0421542447414256,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015271565859022946,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6084308489482853,460.0,,,,,,
280192268,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0111S5006200,PAMPILHOSA,2,1981,19348 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,13,1.0,2,1.0,3,1.0,5,1.0,2,1.0,89,1.0,1.88,1.0,1.0,100.0,37,2.0,20,2.0,0.05,1.0,16,1.0,2.5,3.0,1.75,50.0,0.1691,0.01,0.1691,75.0,0.016,100.0,0.923,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.54189754233147,4.027094877116573, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000135462079038348,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.22324792211901678,0.22324792211901678,1.116239610595084,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015271565859022946,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6232479221190169,440.0,,,,,,
280187449,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5014000,PARANHOS,1,1986,LEL 27026,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,34.0,63.64680348564151,4,1.0,6,1.0,0.05,1.0,0.05,1.0,0.05,1.0,177,1.0,1.46,1.0,1.0,100.0,86,1.0,,1.0,,1.0,5,1.0,,1.0,1.0,100.0,0.5995,0.01,0.5995,50.0,0.0,100.0,0.7253333333333334,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,89.23053400710074,4.461526700355037, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.14442519393609332,0.14442519393609332,0.7221259696804666,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03356417915856479,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5444251939360933,561.0,,,,,,
280187450,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5014000,PARANHOS,3,1986,LEL 27027,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,34.0,63.64680348564151,6,1.0,6,1.0,2,1.0,3,1.0,1,1.0,74,1.0,1.4,1.0,1.0,100.0,83,1.0,19,3.0,0.06,2.0,6,1.0,3.5,4.0,1.9166666666666667,50.0,0.6013,0.01,0.6013,50.0,0.013,100.0,0.534,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),84.7560975609756,4.23780487804878,82.6451681534422,4.13225840767211, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.2036934866190202,0.2036934866190202,1.018467433095101,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03356417915856479,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6036934866190202,469.0,,,,,,
280857488,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5023300,PARCEIROS,2,2013,C 0781 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,7.0,94.68314407432634,16,1.0,20,1.0,8,1.0,0.05,1.0,0.05,1.0,634,2.0,1.7,1.0,1.0555555555555556,100.0,62,1.0,33,1.0,0.01,1.0,1,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.540952380952381,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.46831440743263,4.973415720371632, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.027910170333106388,0.027910170333106388,0.13955085166553194,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025574505470694998,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0279101703331064,328.0,,,,,,
280182313,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1105S5413000,PAREDE,2,1984,LEL 23875,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,25,1.0,3,1.0,0.05,1.0,7,1.0,2,1.0,193,1.0,3.65,1.0,1.0,100.0,45,1.0,26,1.0,0.03,1.0,9,1.0,1,1.0,1.0,100.0,0.5709,"0,28",0.5709,50.0,0.005,100.0,0.9945,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,88.67419278926441,4.4337096394632205, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000292458360829722,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.11693226489662023,0.11693226489662023,0.5846613244831012,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02453996482042749,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1169322648966202,288.0,,,,,,
