SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280182314,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1105S5413000,PAREDE,1,1984,LEL 23876,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,12,1.0,5,1.0,5,1.0,19,1.0,7,2.0,239,1.0,6.6,1.0,1.2777777777777777,75.0,82,1.0,28,1.0,0.03,1.0,7,1.0,1,1.0,1.0,100.0,5.86,"1,45",5.86,0.0,0.013,100.0,1.01,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,78.7961440087766,3.9398072004388296, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000292458360829722,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.20583470392101066,0.20583470392101066,1.0291735196050533,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02453996482042749,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2058347039210107,211.0,,,,,,
280594252,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5244000,PARQUE,2,2008,LEL 106760,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,12.0,92.40961634747693,27,1.0,11,1.0,9,1.0,3,1.0,0.05,1.0,212,1.0,6.18,1.0,1.0,100.0,82,1.0,34,1.0,0.02,1.0,2,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.8295,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.49705919572331,4.824852959786165, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.04652646723849019,0.04652646723849019,0.23263233619245094,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.041589241922270426,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0465264672384902,323.0,,,,,,
280594251,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5244000,PARQUE,1,2006,LEL 102024,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,14.0,91.24800094911112,19,1.0,12,1.0,6,1.0,0.05,1.0,0.05,1.0,343,1.0,6.98,1.0,1.0,100.0,90,1.0,21,2.0,0.09,2.0,3,1.0,2.5,3.0,1.5833333333333333,50.0,0.26,"0,28",0.28,75.0,0.013,100.0,0.792,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,87.60040985100866,4.380020492550433, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.12659631134092197,0.12659631134092197,0.6329815567046099,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.041589241922270426,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.126596311340922,282.0,,,,,,
280185930,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1013S5011300,PEDROGÃO,2,1989,C 11961,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,83,1.0,6,1.0,10,1.0,2,1.0,5,2.0,131,1.0,2.87,1.0,1.2777777777777777,75.0,72,1.0,19,3.0,0.09,2.0,10,1.0,1,1.0,1.4166666666666667,75.0,0.65,0.01,0.65,50.0,0.006,100.0,0.274,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,86.63702705947065,4.3318513529735325, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.67700181203576e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.15214175646476402,0.15214175646476402,0.7607087823238201,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009968866735781793,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5521417564647639,548.0,,,,,,
280187464,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5005200,PEDROSO,1,1980,LEL 16869,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,36,1.0,11,1.0,3,1.0,31,1.0,217,6.0,102,1.0,2.13,1.0,2.388888888888889,25.0,59,1.0,30,1.0,0.02,1.0,8,1.0,1,1.0,1.0,100.0,0.95,"0,25",0.95,50.0,0.01,100.0,0.8625396825396826,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.04878048780488,3.902439024390244,74.67110565112453,3.733555282556227, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.26296004913987914,0.26296004913987914,1.3148002456993957,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03839266466560579,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6629600491398793,400.0,,,,,,
280187465,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5005200,PEDROSO,2,1980,LEL 16870,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,13,1.0,5,1.0,9,1.0,59,2.0,7,2.0,58,1.0,0.94,1.0,1.4444444444444444,75.0,45,1.0,20,2.0,0.08,2.0,6,1.0,4,4.0,1.75,50.0,0.74,"0,27",0.74,50.0,0.042,100.0,0.9028571428571429,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,77.96378857795379,3.8981894288976897, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.2333259027984158,0.2333259027984158,1.166629513992079,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03839266466560579,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6333259027984159,424.0,,,,,,
280190616,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1507S5030900,PEGÕES,2,1981,19339 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,2,1.0,6,1.0,1,1.0,1,1.0,6,2.0,27,1.0,1.07,1.0,1.2777777777777777,75.0,51,1.0,23,2.0,0.02,1.0,20,1.0,2.5,3.0,1.5,50.0,0.17,"0,10",0.17,75.0,0.013,100.0,0.532,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,83.28579998135585,4.164289999067792, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000791376292401738,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.16917780016779727,0.16917780016779727,0.8458890008389863,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009535861732332696,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1691778001677973,251.0,,,,,,
280190615,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1507S5030900,PEGÕES,1,1980,LEL 16537,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,11,1.0,9,1.0,4,1.0,15,1.0,27,3.0,32,1.0,0.88,1.0,1.5555555555555556,50.0,88,1.0,21,2.0,0.07,2.0,11,1.0,4,4.0,1.75,50.0,1.33,"0,79",1.33,25.0,0.05,75.0,0.5175,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.21951219512195,3.8109756097560976,73.02476418770989,3.6512382093854945, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000791376292401738,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.26152712231061104,0.26152712231061104,1.3076356115530552,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009535861732332696,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.261527122310611,165.0,,,,,,
280187387,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0302S5014200,PENIDE,1,1993,LEL 46332,Exploração,,2017,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,27.0,77.91536457206138,4,1.0,3,1.0,3,1.0,3,1.0,0.05,1.0,61,1.0,1.04,1.0,1.0,100.0,51,1.0,35,1.0,0.01,1.0,4,1.0,1,1.0,1.0,100.0,0.14,0.01,0.14,75.0,0.009,100.0,0.35904761904761906,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,95.59641450598663,4.779820725299332, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132923066152011,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.08338226944612037,0.08338226944612037,0.41691134723060186,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017347724974725122,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.68338226944612,74.0,,,,,,
280187473,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0302S5014200,PENIDE,2,1985,19469 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,11,1.0,3,1.0,5,1.0,18,1.0,8,3.0,80,1.0,2.25,1.0,1.5555555555555556,50.0,39,2.0,23,2.0,0.05,1.0,18,1.0,2,2.0,1.5833333333333333,50.0,0.62,"0,34",0.62,50.0,0.018,100.0,0.5580952380952381,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,79.63299379779484,3.9816496898897418, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132923066152011,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.22705305581984647,0.22705305581984647,1.1352652790992324,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017347724974725122,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.2270530558198463,8.0,,,,,,
280192211,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5066400,PERO PINHEIRO,2,1990,C 12066,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,6,1.0,32,1.0,28,1.0,70,2.0,30,3.0,101,1.0,3.99,1.0,1.7222222222222223,50.0,69,1.0,20,2.0,0.09,2.0,17,1.0,3,4.0,1.75,50.0,0.88,"0,79",0.88,50.0,0.022,100.0,0.8074999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,78.05832391282289,3.902916195641144, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.21247508478459398,0.21247508478459398,1.06237542392297,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.019489943698654186,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.212475084784594,207.0,,,,,,
280182304,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5066400,PERO PINHEIRO,1,1974,LEL 16057,Exploração,,---,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,7,1.0,8,1.0,8,1.0,45,1.0,2,1.0,55,1.0,1.31,1.0,1.0,100.0,97,1.0,43,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.36,0.01,0.36,75.0,0.005,100.0,0.639,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),91.46341463414635,4.573170731707317,83.77420293730927,4.188710146865463, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1610321735642165,0.1610321735642165,0.8051608678210825,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.019489943698654186,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1610321735642164,258.0,,,,,,
280187508,D-DSS-ASS-UAB ,D-DSS-ASN-UGM - UO Guimarães,0308S5001900,PEVIDÉM,2,1965,B 609676,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,23,1.0,6,1.0,0.05,1.0,0.05,1.0,0.05,1.0,429,2.0,3.12,1.0,1.0555555555555556,100.0,51,1.0,24,2.0,0.04,1.0,5,1.0,2.5,3.0,1.5,50.0,0.09,"0,07",0.09,100.0,0.019,100.0,0.8972,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,77.92682926829268,3.896341463414634, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.22990853658536592,0.22990853658536592,1.1495426829268296,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015752857290390266,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.229908536585366,188.0,,,,,,
280187509,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5001900,PEVIDÉM,1,1965,B 609677,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,74,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,220,1.0,1.77,1.0,1.0,100.0,66,1.0,22,2.0,0.06,2.0,4,1.0,2.5,3.0,1.5833333333333333,50.0,0.62,"0,27",0.62,50.0,0.039,100.0,0.6384000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,76.28048780487805,3.8140243902439024, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.24472560975609747,0.24472560975609747,1.2236280487804874,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015752857290390266,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2447256097560975,176.0,,,,,,
280192307,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5001900,PEVIDÉM,3,1962,B 604651,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,58.0,0.0,21,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,284,1.0,2.13,1.0,1.0,100.0,58,1.0,19,3.0,0.11,3.0,5,1.0,2.5,3.0,1.8333333333333333,50.0,0.26,"0,20",0.26,75.0,0.037,100.0,0.5495,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,78.47560975609755,3.9237804878048776, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.22496951219512196,0.22496951219512196,1.12484756097561,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015752857290390266,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2249695121951218,194.0,,,,,,
280611491,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1508S5902400,PINHAL NOVO,1,2005,LEL 98667,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,3,1.0,7,1.0,1,1.0,0.05,1.0,0.05,1.0,67,1.0,1.32,1.0,1.0,100.0,76,1.0,42,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4450793650793651,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.06021387458419,4.95301069372921, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.8418573269125e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.019708075128742286,0.019708075128742286,0.09854037564371143,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.019530051317934796,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.41970807512874225,728.0,,,,,,
280187471,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1701S5003400,PINHÃO,2,1980,19329 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,4,1.0,4,1.0,1,1.0,3,1.0,5,2.0,39,1.0,1.12,1.0,1.2777777777777777,75.0,83,1.0,20,2.0,0.05,1.0,6,1.0,2.5,3.0,1.5,50.0,0.1,"0,05",0.1,75.0,0.031,100.0,0.6206666666666667,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.09756097560975,4.054878048780488,77.41500809014892,3.870750404507446, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.16546988093044e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,85.0,0.21826492718865975,0.21826492718865975,1.0913246359432986,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017066263858244134,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6182649271886598,446.0,,,,,,
280187470,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1701S5003400,PINHÃO,1,1979,LEL 14333,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,4,1.0,1,1.0,3,1.0,0.05,1.0,61,1.0,1.14,1.0,1.0,100.0,91,1.0,20,2.0,0.05,1.0,6,1.0,3,4.0,1.6666666666666667,50.0,0.4284,"0,12",0.4284,75.0,0.035,100.0,0.6626666666666666,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),73.17073170731707,3.6585365853658534,69.86961183985021,3.4934805919925105, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.16546988093044e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,85.0,0.2861734934413481,0.2861734934413481,1.4308674672067405,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017066263858244134,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6861734934413481,376.0,,,,,,
280191912,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5002700,PINHEIROS,2,1979,19256 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,4,1.0,1,1.0,0.05,1.0,0.05,1.0,46,1.0,1.64,1.0,1.0,100.0,100,1.0,19,3.0,0.07,2.0,11,1.0,3.5,4.0,1.9166666666666667,50.0,0.88,"0,76",0.88,50.0,0.038,100.0,0.7735000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,80.29644110814289,4.014822055407144, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.200457030026714,0.200457030026714,1.0022851501335701,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021884604496878856,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6004570300267141,471.0,,,,,,
280185890,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0910S5007200,PINHEL,2,1967,7629 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,53.0,0.0,7,1.0,2,1.0,1,1.0,2,1.0,14,3.0,49,1.0,0.9,1.0,1.5555555555555556,50.0,71,1.0,22,2.0,0.05,1.0,7,1.0,2,2.0,1.3333333333333333,75.0,0.14,"0,11",0.14,75.0,0.024,100.0,0.709,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,76.28048780487805,3.8140243902439024, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.27873275078042e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.2328506097560975,0.2328506097560975,1.1642530487804876,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013225605421367345,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8328506097560973,45.0,,,,,,
280185934,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0910S5007200,PINHEL,1,1967,7630 C,Exploração,,---,Sintomas degradação muito ligeira do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Complemento à intervenção do LAB-AT,53.0,0.0,1,1.0,6,1.0,0.05,1.0,0.05,1.0,2,1.0,6,1.0,0.34,1.0,1.0,100.0,58,1.0,0,4.0,0.01,1.0,9,1.0,1,1.0,1.5,50.0,0.33,0.01,0.33,75.0,0.011,100.0,0.746,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,78.47560975609755,3.9237804878048776, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.27873275078042e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.213094512195122,0.213094512195122,1.06547256097561,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013225605421367345,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.813094512195122,51.0,,,,,,
280185928,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1015S5002300,POMBAL,1,1996,LEL 57473,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,4,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,93,1.0,2.06,1.0,1.0,100.0,91,1.0,36,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,4.67,"0,63",4.67,25.0,0.014,100.0,0.6466666666666667,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,88.88701889021213,4.444350944510607, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000775741007592055,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.13939182998809074,0.13939182998809074,0.6969591499404537,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027272001474953764,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5393918299880907,573.0,,,,,,
280185929,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1015S5002300,POMBAL,2,1980,19301 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,4,1.0,5,1.0,1,1.0,4,1.0,2,1.0,38,1.0,1.29,1.0,1.0,100.0,73,1.0,19,3.0,0.06,2.0,12,1.0,3.5,4.0,1.9166666666666667,50.0,0.32,"0,22",0.32,75.0,0.04,100.0,0.9095000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.09756097560975,4.054878048780488,77.41500809014892,3.870750404507446, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000775741007592055,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.2426399271886598,0.2426399271886598,1.2131996359432988,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027272001474953764,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6426399271886598,417.0,,,,,,
280185877,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1003S5003200,PONTÃO,1,1980,LEL 15034,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,2,1.0,4,1.0,1,1.0,2,1.0,0.05,1.0,26,1.0,0.68,1.0,1.0,100.0,94,1.0,21,2.0,0.04,1.0,7,1.0,3,4.0,1.6666666666666667,50.0,0.09,"0,05",0.09,100.0,0.039,100.0,0.296,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,82.35403248039282,4.117701624019641, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000220524241295355,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.19443870767646454,0.19443870767646454,0.9721935383823227,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01288822956506574,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.794438707676464,57.0,,,,,,
280185878,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1003S5003200,PONTÃO,2,1979,LEL 15033,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,2,1.0,5,1.0,1,1.0,2,1.0,0.05,1.0,31,1.0,0.86,1.0,1.0,100.0,95,1.0,20,2.0,0.06,2.0,5,1.0,3,4.0,1.75,50.0,0.18,"0,13",0.18,75.0,0.046,100.0,0.4175,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,79.74766062033801,3.9873830310169005, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000220524241295355,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.2178960544169578,0.2178960544169578,1.089480272084789,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01288822956506574,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.2178960544169577,9.0,,,,,,
280182330,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1213S5566900,PONTE SOR,1,1992,C 12516,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,28.0,76.28560762019816,17,1.0,3,1.0,15,1.0,39,1.0,18,3.0,41,1.0,1.04,1.0,1.5555555555555556,50.0,80,1.0,30,1.0,0.01,1.0,8,1.0,0.5,1.0,1.0,100.0,0.1,0.01,0.1,75.0,0.005,100.0,0.5015,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,87.20173149372714,4.360086574686357, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0005117059928774,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.15455941655645578,0.15455941655645578,0.7727970827822789,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.016441764633327808,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7545594165564555,63.0,,,,,,
280182331,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1213S5566900,PONTE SOR,2,1992,C 12515,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,28.0,76.28560762019816,7,1.0,2,1.0,4,1.0,10,1.0,9,3.0,31,1.0,0.83,1.0,1.5555555555555556,50.0,66,1.0,28,1.0,0.02,1.0,13,1.0,1.5,1.0,1.0,100.0,0.11,0.01,0.11,75.0,0.081,50.0,0.5645,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.26829268292683,3.963414634146341,78.97002417665396,3.948501208832698, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0005117059928774,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.2286447824101142,0.2286447824101142,1.143223912050571,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.016441764633327808,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.228644782410114,7.0,,,,,,
280190590,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021100,PORTAGEM,1,1978,LEL 12867,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,3,1.0,5,1.0,11,1.0,35,1.0,0.05,1.0,53,1.0,1.39,1.0,1.0,100.0,94,1.0,34,1.0,0.01,1.0,4,1.0,1,1.0,1.0,100.0,0.6,"0,10",0.6,50.0,0.01,100.0,0.43274999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),87.1951219512195,4.359756097560975,82.04996456722968,4.102498228361484, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.17280031889493286,0.17280031889493286,0.8640015944746643,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017990626519076076,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5728003188949329,517.0,,,,,,
280190591,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021100,PORTAGEM,2,1978,LEL 12865,Exploração,,2016,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,8,1.0,7,1.0,14,1.0,2,1.0,0.05,1.0,85,1.0,1.39,1.0,1.0,100.0,72,1.0,32,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,1.17,0.01,1.17,25.0,0.005,100.0,0.44925,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,86.9889889574736,4.349449447873679, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.12834909938273764,0.12834909938273764,0.6417454969136882,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017990626519076076,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5283490993827376,591.0,,,,,,
280190659,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0202S5052400,PORTEIRINHOS,1,1978,19253 C,Exploração,,---,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,2,1.0,4,1.0,1,1.0,25,1.0,6,2.0,54,1.0,1.39,1.0,1.2777777777777777,75.0,82,1.0,31,1.0,0.01,1.0,9,1.0,2,2.0,1.1666666666666667,100.0,1.76,"0,37",1.76,25.0,0.007,100.0,0.6065,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,81.5011840794248,4.07505920397124, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.268560876109e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.19023934328517667,0.19023934328517667,0.9511967164258833,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009472240038218943,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1902393432851768,89.0,,,,,,
280594250,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0811S5063200,PORTIMÃO,2,2009,C 0382 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,11.0,92.93126077027667,16,1.0,96,2.0,156,6.0,13,1.0,0.05,1.0,177,1.0,0.95,1.0,2.0,25.0,94,1.0,39,1.0,0.02,1.0,0,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7688888888888888,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.31751632093011,4.415875816046506, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.13634944344361e-06,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.13326735311162896,0.13326735311162896,0.6663367655581448,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.54682728127184,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1332673531116289,279.0,,,,,,
280594253,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0811S5063200,PORTIMÃO,1,2009,C 0383 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,11.0,92.93126077027667,10,1.0,82,2.0,149,5.0,13,1.0,0.05,1.0,165,1.0,0.68,1.0,1.8333333333333333,50.0,86,1.0,33,1.0,0.02,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7276190476190477,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.0614187599545,4.553070937997726, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.13634944344361e-06,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.10857223116040937,0.10857223116040937,0.5428611558020469,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.54682728127184,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1085722311604094,294.0,,,,,,
280782752,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0811S5060400,PORTO DE LAGOS,1,2003,LEL 94566,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,7,1.0,0.05,1.0,4,1.0,0.05,1.0,0.05,1.0,104,1.0,1.14,1.0,1.0,100.0,83,1.0,47,1.0,0.02,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.45492063492063495,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.91639110034396,4.945819555017198, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.13634944344361e-06,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.03787748009690428,0.03787748009690428,0.1893874004845214,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02330016753031216,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.637877480096904,82.0,,,,,,
280216343,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0811S5060400,PORTO DE LAGOS,2,1974,LEL 8195,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,9,1.0,4,1.0,1,1.0,0.05,1.0,0.05,1.0,77,1.0,0.96,1.0,1.0,100.0,85,1.0,42,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,1.85,0.01,1.85,25.0,0.005,100.0,0.6047619047619047,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,82.12786147389463,4.106393073694731, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.13634944344361e-06,Muito baixa incidência,100.0,4.88,Alto,25.0,71.875,0.18897424673494845,0.18897424673494845,0.9448712336747422,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02330016753031216,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.788974246734948,58.0,,,,,,
280608529,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1114S5192200,PÓVOA,4,2003,C 0041 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,17.0,89.16391100343958,21,1.0,79,2.0,165,6.0,10,1.0,0.05,1.0,421,2.0,1.92,1.0,2.0555555555555554,25.0,92,1.0,,1.0,,1.0,3,1.0,,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.0,100.0,0.25682539682539685,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),87.8048780487805,4.390243902439025,87.9407813442464,4.39703906721232, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00092418202684893,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.12290796790178238,0.12290796790178238,0.6145398395089119,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012280953023722853,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1229079679017824,284.0,,,,,,
280182296,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1114S5192200,PÓVOA,3,1984,LEL 25240,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,13,1.0,3,1.0,5,1.0,21,1.0,5,2.0,101,1.0,2.48,1.0,1.2777777777777777,75.0,57,1.0,23,2.0,0.05,1.0,5,1.0,2,2.0,1.3333333333333333,75.0,0.5883,"0,22",0.5883,50.0,0.007,100.0,0.4180952380952381,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,82.3170731707317,4.115853658536585,79.89370498438635,3.9946852492193177, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00092418202684893,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.19533165514052286,0.19533165514052286,0.9766582757026143,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012280953023722853,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1953316551405229,222.0,,,,,,
280182298,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1114S5192200,PÓVOA,2,1984,LEL 25242,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,10,1.0,3,1.0,3,1.0,9,1.0,2,1.0,78,1.0,2.19,1.0,1.0,100.0,62,1.0,28,1.0,0.02,1.0,5,1.0,2.5,3.0,1.3333333333333333,75.0,2.4,"0,27",2.4,25.0,0.007,100.0,0.38571428571428573,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,80.44248547219122,4.0221242736095615, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00092418202684893,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.190392630750279,0.190392630750279,0.9519631537513951,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012280953023722853,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.190392630750279,229.0,,,,,,
280182299,D-DSS-ASS-UAB ,D-DSS-ASS-ULS - UO Lisboa,1114S5192200,PÓVOA,1,1982,LEL 19878,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,8,1.0,2,1.0,2,1.0,8,1.0,2,1.0,73,1.0,2.05,1.0,1.0,100.0,63,1.0,31,1.0,0.02,1.0,8,1.0,1,1.0,1.0,100.0,0.5288,"0,19",0.5288,50.0,0.005,100.0,0.8875,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.54490547325537,4.127245273662768, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00092418202684893,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.17147085074070167,0.17147085074070167,0.8573542537035084,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012280953023722853,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1714708507407017,243.0,,,,,,
Sem ID 06,D-DSS-ASS-UAB ,,1106S5200200,PRAÇA FIGUEIRA,2,2018,C-1187 A,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,2.0,96.27568799833004,4,1.0,4,1.0,1,1.0,1,1.0,1,1.0,133,1.0,0.35,1.0,1.0,100.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,0.01,0.05,100.0,0.0,100.0,1.0535,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,84.2617151412964,4.213085757064821, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.15664456372833224,0.15664456372833224,0.7832228186416612,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,2 <= N.º de Saídas Com Clientes Prioritários <= 3,6250 < Clientes ≤  12500,3.0,0.07610219040763527,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1566445637283322,261.0,,,,,,
280872953,D-DSS-ASS-UAB ,D-DSS-ASS-ULS - UO Lisboa,1106S5200200,PRAÇA FIGUEIRA,1,1989,11952 C,Exploração,,---,Papel normal,Descargas parciais,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,31.0,70.63856327763334,153,2.0,10,1.0,81,3.0,38,1.0,42,4.0,182,1.0,3.42,1.0,2.2777777777777777,25.0,92,1.0,23,2.0,0.05,1.0,6,1.0,1,1.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.9029999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,86.08824657166578,4.30441232858329, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.140205780855008,0.140205780855008,0.70102890427504,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.07610219040763527,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1402057808550081,272.0,,,,,,
280182375,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1413S5632800,PRACANA,2,1995,LEL 53719,Exploração,,2016,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,2,1.0,5,1.0,1,1.0,1,1.0,0.05,1.0,74,1.0,1.39,1.0,1.0,100.0,91,1.0,37,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.477,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,95.1219512195122,4.75609756097561,93.69441247435603,4.684720623717801, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120184673263822,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.09237528773079573,0.09237528773079573,0.46187643865397865,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.004367011958141738,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4923752877307957,638.0,,,,,,
280182374,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1413S5632800,PRACANA,1,1964,6783 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Ok. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,56.0,0.0,8,1.0,4,1.0,0.05,1.0,4,1.0,0.05,1.0,160,1.0,1.19,1.0,1.0,100.0,68,1.0,25,1.0,0.13,3.0,12,1.0,3,4.0,1.6666666666666667,50.0,1.16,"0,46",1.16,25.0,0.022,100.0,0.175,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),82.3170731707317,4.115853658536585,74.08536585365853,3.7042682926829262, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120184673263822,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.26885670731707323,0.26885670731707323,1.3442835365853663,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.004367011958141738,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6688567073170734,392.0,,,,,,
