SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280190668,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0808S5063300,QUARTEIRA,1,1991,LEL 39652,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,6,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,81,1.0,2.47,1.0,1.0,100.0,85,1.0,30,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,1.8,"0,52",1.8,25.0,0.008,100.0,0.38095238095238093,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,90.86819226470749,4.543409613235375, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.11941118777958e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.10593626961763258,0.10593626961763258,0.5296813480881629,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01932833358567055,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1059362696176325,298.0,,,,,,
280190669,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0808S5063300,QUARTEIRA,2,1991,LEL 39651,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,5,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,83,1.0,2.64,1.0,1.0,100.0,92,1.0,36,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,5.64,"0,98",5.64,0.0,0.008,100.0,0.5571428571428572,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,88.67307031348798,4.433653515674399, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.11941118777958e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.1256923671786082,0.1256923671786082,0.628461835893041,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01932833358567055,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1256923671786083,283.0,,,,,,
280192293,D-DSS-ASS-UAB ,D-DSS-ASS-ULS - UO Lisboa,1111S5377000,QUELUZ,1,1974,13069 C,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,7,1.0,3,1.0,9,1.0,50,1.0,25,3.0,38,1.0,1.35,1.0,1.5555555555555556,50.0,64,1.0,37,1.0,0.01,1.0,11,1.0,0.5,1.0,1.0,100.0,3.0,"0,20",3.0,25.0,0.005,100.0,0.579,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,79.38395903487023,3.969197951743512, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.20054436868616787,0.20054436868616787,1.0027218434308394,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01381235629872545,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8005443686861677,55.0,,,,,,
280192237,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5377000,QUELUZ,2,1973,13036 C,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,Valor tensão disruptiva não adequado,Tratamento de secagem ao óleo e enrolamentos logo que seja possível do ponto de vista de exploração. Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,14,1.0,5,1.0,3,1.0,13,1.0,68,5.0,203,1.0,5.62,1.0,2.111111111111111,25.0,29,4.0,30,1.0,0.02,1.0,21,2.0,1,1.0,2.0833333333333335,25.0,2.97,"1,56",2.97,25.0,0.011,100.0,0.6785,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,69.51219512195122,3.4756097560975614,63.38767603566306,3.1693838017831535, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.34451091567903236,0.34451091567903236,1.7225545783951617,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01381235629872545,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9445109156790323,13.0,,,,,,
280228822,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5022700,QUIMIPARQUE,3,2006,C 0174 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,16,1.0,97,2.0,238,6.0,16,1.0,0.05,1.0,147,1.0,0.82,1.0,2.0,25.0,96,1.0,37,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.01,100.0,0.3609523809523809,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.89309277783795,4.544654638891897, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.0932121649994585,0.0932121649994585,0.4660608249972925,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.08454247319812273,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0932121649994584,111.0,,,,,,
280181811,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5022700,QUIMIPARQUE,2,1975,13106 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,7,1.0,2,1.0,0.05,1.0,2,1.0,12,3.0,64,1.0,1.1,1.0,1.5555555555555556,50.0,33,3.0,19,3.0,0.08,2.0,35,3.0,3,4.0,3.0833333333333335,0.0,1.16,"1,02",1.16,25.0,0.035,100.0,0.08033333333333334,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),60.97560975609756,3.048780487804878,56.922282021141456,2.846114101057073, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.3989494618097269,0.3989494618097269,1.9947473090486345,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.08454247319812273,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9989494618097265,11.0,,,,,,
280190606,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5022700,QUIMIPARQUE,1,1975,LEL 9637,Exploração,,---,,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,3,1.0,2,1.0,1,1.0,9,1.0,2,1.0,42,1.0,0.85,1.0,1.0,100.0,78,1.0,20,2.0,0.06,2.0,14,1.0,4.5,4.0,1.75,50.0,0.16,"0,10",0.16,75.0,0.029,100.0,0.075,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.26829268292683,3.963414634146341,73.3856966552878,3.66928483276439, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.2507787301024098,0.2507787301024098,1.253893650512049,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.08454247319812273,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8507787301024097,42.0,,,,,,
280182292,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5518000,QUINTA DA CALDEIRA,1,1980,19316 C,Exploração,,---,Sintomas degradação muito ligeira do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,5,1.0,5,1.0,1,1.0,9,1.0,8,3.0,75,1.0,1.51,1.0,1.5555555555555556,50.0,41,2.0,37,1.0,0.02,1.0,16,1.0,1.5,1.0,1.25,75.0,0.14,"0,10",0.14,75.0,0.009,100.0,1.004,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,77.96378857795379,3.8981894288976897, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.21707590279841582,0.21707590279841582,1.0853795139920792,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024972891181485844,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2170759027984157,203.0,,,,,,
280182293,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5518000,QUINTA DA CALDEIRA,2,1980,19315 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,7,1.0,5,1.0,2,1.0,3,1.0,6,2.0,136,1.0,2.06,1.0,1.2777777777777777,75.0,76,1.0,31,1.0,0.02,1.0,4,1.0,1,1.0,1.0,100.0,0.37,"0,62",0.62,50.0,0.007,100.0,0.9490000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,84.54915443161234,4.227457721580617, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.15780761011548894,0.15780761011548894,0.7890380505774447,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024972891181485844,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1578076101154888,260.0,,,,,,
280844978,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1508S5903500,QUINTA DO ANJO,2,2014,LEL 111861,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,5,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,55,1.0,1.16,1.0,1.0,100.0,91,1.0,45,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.5465,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.8418573269125e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.015706312461003624,0.015706312461003624,0.07853156230501812,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.016715440153124914,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4157063124610036,731.0,,,,,,
280579516,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1511S5020600,QUINTA DO CONDE,2,2007,C 0243 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,13.0,91.84947667184711,5,1.0,114,2.0,287,6.0,8,1.0,0.05,1.0,199,1.0,0.91,1.0,2.0,25.0,78,1.0,34,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.021,100.0,0.5431746031746032,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.95324035011156,4.547662017505577, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.16974532712293e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.09267083684899602,0.09267083684899602,0.4633541842449801,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01760842450004909,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.492670836848996,637.0,,,,,,
280190607,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1511S5020600,QUINTA DO CONDE,1,2003,C 0035 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,17.0,89.16391100343958,9,1.0,122,2.0,316,6.0,10,1.0,0.05,1.0,156,1.0,0.87,1.0,2.0,25.0,72,1.0,37,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.3828571428571429,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.6846837832708,4.5342341891635405, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.16974532712293e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.09508784595056285,0.09508784595056285,0.4754392297528143,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01760842450004909,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4950878459505628,633.0,,,,,,
280210738,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1015S5004400,RANHA,1,2003,LEL 95308,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,4,1.0,8,1.0,2,1.0,0.05,1.0,0.05,1.0,52,1.0,1.6,1.0,1.0,100.0,85,1.0,26,1.0,0.04,1.0,4,1.0,1.5,1.0,1.0,100.0,0.7637,0.01,0.7637,50.0,0.015,100.0,0.5879365079365079,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,89.02439024390245,4.451219512195122,89.03834231985616,4.451917115992808, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000775741007592055,Incidência moderada,50.0,2.1,Baixo,75.0,60.625,0.1380299191212946,0.1380299191212946,0.6901495956064729,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023919712284611466,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5380299191212945,576.0,,,,,,
280216348,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5900300,RANHOLAS,1,2002,LEL 96458,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,18.0,88.36425137442838,6,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,47,1.0,1.07,1.0,1.0,100.0,87,1.0,25,1.0,0.04,1.0,3,1.0,1,1.0,1.0,100.0,0.08,"0,09",0.09,100.0,0.005,100.0,0.61,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.09252269841846,4.804626134920923, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.05016729571423384,0.05016729571423384,0.2508364785711692,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013650746185741813,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0501672957142338,320.0,,,,,,
280181527,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1115S5480500,REBOLEIRA,1,1989,LEL 32620,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,32,1.0,10,1.0,11,1.0,30,1.0,116,6.0,197,1.0,5.66,1.0,2.388888888888889,25.0,47,1.0,21,2.0,0.1,3.0,17,1.0,2.5,3.0,1.6666666666666667,50.0,1.04,"0,84",1.04,25.0,0.01,100.0,0.46699999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,73.78048780487805,3.6890243902439024,73.46629535215358,3.6733147676076787, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000590754016773017,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.25755334183061773,0.25755334183061773,1.2877667091530887,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014970994641590607,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2575533418306177,171.0,,,,,,
280182318,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1115S5480500,REBOLEIRA,2,1982,LEL 19879,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,9,1.0,5,1.0,8,1.0,58,2.0,5,2.0,104,1.0,5.39,1.0,1.4444444444444444,75.0,38,2.0,26,1.0,0.03,1.0,15,1.0,1.5,1.0,1.25,75.0,12.22,"1,58",12.22,0.0,0.01,100.0,0.705,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,77.60588108301147,3.880294054150573, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000590754016773017,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.2202970702528968,0.2202970702528968,1.101485351264484,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014970994641590607,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2202970702528968,199.0,,,,,,
280187428,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1310S5009200,REBORDOSA,1,1974,LEL 8194,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,22,1.0,5,1.0,1,1.0,2,1.0,4,2.0,69,1.0,1.13,1.0,1.2777777777777777,75.0,75,1.0,30,1.0,0.02,1.0,10,1.0,1.5,1.0,1.0,100.0,4.98,"0,69",4.98,25.0,0.047,100.0,0.8628571428571429,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,74.39024390243902,3.7195121951219514,68.40834927877268,3.4204174639386338, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000698135774972787,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.3193248564910459,0.3193248564910459,1.5966242824552297,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020061988448942733,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3193248564910458,146.0,,,,,,
280187429,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1310S5009200,REBORDOSA,2,1974,LEL 8196,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,4,1.0,4,1.0,0.05,1.0,0.05,1.0,0.05,1.0,51,1.0,1.15,1.0,1.0,100.0,76,1.0,29,1.0,0.01,1.0,10,1.0,1,1.0,1.0,100.0,6.28,"0,33",6.28,0.0,0.016,100.0,0.9147619047619048,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,74.44493464462633,3.722246732231316, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000698135774972787,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.264995588198363,0.264995588198363,1.324977940991815,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020061988448942733,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.264995588198363,162.0,,,,,,
280878214,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,0711S5042400,REGUENGOS DE MONSARAZ,1,1972,13031 C,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,40,1.0,3,1.0,5,1.0,3,1.0,4,2.0,118,1.0,1.82,1.0,1.2777777777777777,75.0,42,2.0,23,2.0,0.05,1.0,14,1.0,1,1.0,1.4166666666666667,75.0,0.43,"0,52",0.52,50.0,0.012,100.0,0.869,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,76.97901623725126,3.8489508118625633, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.71506507632086e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.22656385386473876,0.22656385386473876,1.1328192693236938,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008650662982092404,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2265638538647388,190.0,,,,,,
280185841,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0603S5005200,RELVINHA,1,1983,19423 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,3,1.0,1,1.0,1,1.0,2,1.0,0.05,1.0,29,1.0,0.74,1.0,1.0,100.0,84,1.0,20,2.0,0.04,1.0,12,1.0,3,4.0,1.6666666666666667,50.0,0.2265,0.01,0.2265,75.0,0.015,100.0,0.46775,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,86.71852367297365,4.335926183648683, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120574255288798,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.16765828694323714,0.16765828694323714,0.8382914347161857,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0234860781420364,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5676582869432372,525.0,,,,,,
280185920,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0603S5005200,RELVINHA,2,1983,19424 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,37.0,54.990114778516784,4,1.0,2,1.0,1,1.0,3,1.0,0.05,1.0,40,1.0,1.19,1.0,1.0,100.0,50,1.0,18,3.0,0.11,3.0,18,1.0,3,4.0,2.0,25.0,0.2279,0.01,0.2279,75.0,0.033,100.0,0.481,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,81.23071879492485,4.061535939746243, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120574255288798,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.21704853084567632,0.21704853084567632,1.0852426542283817,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0234860781420364,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6170485308456765,448.0,,,,,,
280192306,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5003800,REQUIÃO,1,1975,13747 S,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Apoio à Avaria,45.0,20.44233240653649,13,1.0,7,1.0,12,1.0,31,1.0,9,3.0,305,1.0,3.66,1.0,1.5555555555555556,50.0,74,1.0,30,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,1.31,"0,14",1.31,25.0,0.006,100.0,1.0368253968253967,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),77.4390243902439,3.8719512195121952,71.73935519187317,3.5869677595936587, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.29809580327314134,0.29809580327314134,1.4904790163657067,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03496936139641959,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2980958032731413,152.0,,,,,,
280192314,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5003800,REQUIÃO,2,1975,LEL 08941,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,9,1.0,4,1.0,7,1.0,33,1.0,4,2.0,106,1.0,1.7,1.0,1.2777777777777777,75.0,77,1.0,23,2.0,0.04,1.0,12,1.0,2,2.0,1.3333333333333333,75.0,3.61,"0,22",3.61,25.0,0.021,100.0,0.9244444444444445,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.8780487804878,3.99390243902439,73.93447714309268,3.696723857154634, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.2783397057121658,0.2783397057121658,1.3916985285608292,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03496936139641959,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2783397057121657,158.0,,,,,,
280185883,D-DSS-ASS-ULS ,D-DSS-ASN-UCR - UO Coimbra,1414S5001400,RIO MAIOR,1,1979,19287 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,4,1.0,2,1.0,2,1.0,3,1.0,0.05,1.0,73,1.0,2.27,1.0,1.0,100.0,56,1.0,21,2.0,0.05,1.0,3,1.0,3.5,4.0,1.6666666666666667,50.0,0.2,"0,19",0.2,75.0,0.041,100.0,0.9884999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),78.04878048780488,3.902439024390244,74.25985574228923,3.712992787114462, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000910572791246599,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.24603629831939688,0.24603629831939688,1.2301814915969844,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017794806966117807,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8460362983193965,44.0,,,,,,
280185923,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1414S5001400,RIO MAIOR,2,1979,19288 C,Exploração,,2018,Sintomas de degradação avançada do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,2,1.0,1,1.0,24,1.0,1,1.0,124,1.0,2.57,1.0,1.0,100.0,39,2.0,36,1.0,0.02,1.0,10,1.0,1.5,1.0,1.25,75.0,1.76,"1,44",1.76,25.0,0.009,100.0,0.9285,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas cuba / Conservador,73.78048780487805,3.6890243902439024,70.41839232765508,3.5209196163827543, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000910572791246599,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.2806094690511043,0.2806094690511043,1.4030473452555214,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017794806966117807,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.880609469051104,27.0,,,,,,
280210300,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5009200,RIO MEÃO,2,2003,LEL 94555,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,15,1.0,8,1.0,2,1.0,0.05,1.0,0.05,1.0,174,1.0,3.31,1.0,1.0,100.0,50,1.0,23,2.0,0.05,1.0,6,1.0,1,1.0,1.1666666666666667,100.0,0.06,"0,07",0.07,100.0,0.009,100.0,0.813015873015873,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.17248866131958,4.808624433065979, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.07007260204812382,0.07007260204812382,0.3503630102406191,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03464814655141635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4700726020481238,659.0,,,,,,
280187505,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5009200,RIO MEÃO,1,2002,LEL 91416,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,18.0,88.36425137442838,9,1.0,8,1.0,3,1.0,0.05,1.0,0.05,1.0,93,1.0,1.77,1.0,1.0,100.0,67,1.0,29,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.786984126984127,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.09252269841846,4.804626134920923, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.07079229571423384,0.07079229571423384,0.3539614785711692,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03464814655141635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4707922957142338,657.0,,,,,,
280185633,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5850000,RIO MOURO,1,1998,C 13526,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,22.0,84.53031755485154,17,1.0,3,1.0,2,1.0,2,1.0,0.05,1.0,116,1.0,2.34,1.0,1.0,100.0,88,1.0,28,1.0,0.03,1.0,9,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.016,100.0,0.985,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,93.51400736524126,4.675700368262063, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.07337393371282874,0.07337393371282874,0.3668696685641437,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02070166565527309,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.073373933712829,118.0,,,,,,
280185634,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5850000,RIO MOURO,2,1982,LEL 19880,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,10,1.0,3,1.0,5,1.0,16,1.0,11,3.0,72,1.0,1.44,1.0,1.5555555555555556,50.0,81,1.0,24,2.0,0.09,2.0,6,1.0,2.5,3.0,1.5833333333333333,50.0,0.95,"0,87",0.95,50.0,0.025,100.0,0.8480000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,75.95953961959685,3.7979769809798425, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.2313641434236282,0.2313641434236282,1.156820717118141,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02070166565527309,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.831364143423628,48.0,,,,,,
280187396,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1603S5021700,ROUSSAS,1,1982,19375 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,3,1.0,2,1.0,3,1.0,11,1.0,12,3.0,41,1.0,0.79,1.0,1.5555555555555556,50.0,50,1.0,38,1.0,0.01,1.0,10,1.0,2,2.0,1.1666666666666667,100.0,0.1892,0.01,0.1892,75.0,0.005,100.0,0.2905,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,85.36585365853658,4.2682926829268295,81.9961249854505,4.099806249272525, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000414214040966722,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.20578487513094545,0.20578487513094545,1.0289243756547273,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009731052146164999,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6057848751309456,465.0,,,,,,
280907901,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5008500,RUIVÃES,2,2016,128407,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,4.0,95.7057275895409,12,1.0,7,1.0,28,1.0,2,1.0,0.05,1.0,57,1.0,0.6,1.0,1.0,100.0,87,1.0,31,1.0,0.01,1.0,9,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.57057275895409,4.978528637947704, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.04761484516941328,0.04761484516941328,0.2380742258470664,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44761484516941324,690.0,,,,,,
280210739,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0911S5007700,SABUGAL,1,1980,19298 C,Exploração,,---,,,,,,40.0,44.2720321210014,1,1.0,1,1.0,1,1.0,1,1.0,1,1.0,13,1.0,0.37,1.0,1.0,100.0,52,1.0,36,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,0.32,0.05,0.32,75.0,0.005,100.0,0.5626666666666666,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,92.23208126088063,4.611604063044032, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120150784475011,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.09303626865207437,0.09303626865207437,0.46518134326037186,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012984015996994728,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.49303626865207434,636.0,,,,,,
280182406,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5200000,SABUGO,1,1974,LEL 8872,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,26,1.0,11,1.0,2,1.0,7,1.0,86,6.0,128,1.0,2.28,1.0,2.388888888888889,25.0,70,1.0,34,1.0,0.01,1.0,9,1.0,0.5,1.0,1.0,100.0,5.24,"0,58",5.24,0.0,0.009,100.0,0.759,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,71.95121951219512,3.597560975609756,66.21322732755317,3.3106613663776585, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.3190809540520214,0.3190809540520214,1.595404770260107,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03077669961856238,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3190809540520214,147.0,,,,,,
280185895,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0912S5009000,SABUGUEIRO,1,1980,LEL 17933,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,2,1.0,3,1.0,1,1.0,0.05,1.0,0.05,1.0,36,1.0,1.01,1.0,1.0,100.0,100,1.0,20,2.0,0.04,1.0,4,1.0,2.5,3.0,1.5,50.0,0.5031,"0,07",0.5031,50.0,0.021,100.0,0.352,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,83.45159345600258,4.172579672800129, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000265849208273937,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.19706065889597668,0.19706065889597668,0.9853032944798834,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006334644574614029,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.797060658895976,56.0,,,,,,
280214118,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5031200,SADO,2,2004,C 0080 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,16.0,89.90861451893822,14,1.0,94,2.0,207,6.0,7,1.0,0.05,1.0,309,1.0,1.62,1.0,2.0,25.0,91,1.0,39,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.2850793650793651,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.75915413482066,4.537957706741033, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.09441761278661398,0.09441761278661398,0.4720880639330699,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014474132016855518,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.49441761278661395,634.0,,,,,,
280190624,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5031200,SADO,1,2003,C 0039 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,17.0,89.16391100343958,18,1.0,100,2.0,149,5.0,6,1.0,0.05,1.0,371,2.0,2.27,1.0,1.8888888888888888,50.0,82,1.0,39,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.36952380952380953,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.42858622229518,4.67142931111476, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.07039272399934338,0.07039272399934338,0.3519636199967169,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014474132016855518,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.47039272399934334,658.0,,,,,,
280859769,D-DSS-ASS-UAB ,D-DSS-ASN-UCR - UO Coimbra,1012S5000500,SANCHEIRA,2,2014,46847,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,6.0,95.04854170999599,95,1.0,8,1.0,36,1.0,2,1.0,0.05,1.0,131,1.0,1.75,1.0,1.0,100.0,81,1.0,23,2.0,0.04,1.0,8,1.0,1,1.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.012,100.0,0.621,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.76095173197521,4.83804758659876, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00117690488604943,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.04727643441222318,0.04727643441222318,0.2363821720611159,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02089523446279221,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44727643441222315,693.0,,,,,,
280185915,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1012S5000500,SANCHEIRA,1,1994,C 12726,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,52,1.0,8,1.0,18,1.0,15,1.0,12,3.0,162,1.0,4.32,1.0,1.5555555555555556,50.0,77,1.0,19,3.0,0.09,2.0,8,1.0,1.5,1.0,1.4166666666666667,75.0,0.08,0.01,0.08,100.0,0.007,100.0,0.786,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,86.41892150461878,4.320946075230939, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00117690488604943,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.14035470645843096,0.14035470645843096,0.7017735322921548,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02089523446279221,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5403547064584309,571.0,,,,,,
280187411,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5009900,SANGUEDO,2,1984,LEL 24070,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,7,1.0,3,1.0,7,1.0,44,1.0,1,1.0,57,1.0,1.62,1.0,1.0,100.0,36,2.0,18,3.0,0.07,2.0,4,1.0,4,4.0,2.1666666666666665,25.0,0.5835,0.01,0.5835,50.0,0.015,100.0,0.9215873015873016,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,78.7961440087766,3.9398072004388296, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.22645970392101067,0.22645970392101067,1.1322985196050532,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021178946324712355,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6264597039210107,435.0,,,,,,
280187412,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5009900,SANGUEDO,1,1983,LEL 21684,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,15,1.0,3,1.0,3,1.0,13,1.0,2,1.0,100,1.0,1.8,1.0,1.0,100.0,46,1.0,28,1.0,0.02,1.0,2,1.0,1,1.0,1.0,100.0,0.5506,0.01,0.5506,50.0,0.011,100.0,0.9225396825396825,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,88.36486513638827,4.418243256819413, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.14034121377250552,0.14034121377250552,0.7017060688625276,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021178946324712355,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5403412137725054,572.0,,,,,,
280185868,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1418S5004100,SANTA CITA,1,1981,LEL 17873,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,41,1.0,6,1.0,3,1.0,9,1.0,0.05,1.0,86,1.0,1.85,1.0,1.0,100.0,50,1.0,23,2.0,0.04,1.0,8,1.0,1.5,1.0,1.1666666666666667,100.0,2.42,0.01,2.42,25.0,0.008,100.0,0.46299999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,88.22482437159977,4.411241218579988, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00103720560207743,Alta Incidência,25.0,2.1,Baixo,75.0,69.375,0.13660158065560213,0.13660158065560213,0.6830079032780106,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015740117223089364,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5366015806556022,579.0,,,,,,
280596498,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1308S5005900,SANTA CRUZ DO BISPO,1,2009,C 0390 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,11.0,92.93126077027667,19,1.0,46,1.0,54,1.0,3,1.0,0.05,1.0,279,1.0,1.88,1.0,1.0,100.0,92,1.0,34,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.826,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.0614187599545,4.553070937997726, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000859964844938621,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.1279472311604094,0.1279472311604094,0.639736155802047,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04766908515086646,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5279472311604094,593.0,,,,,,
