SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280609355,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1308S5005900,SANTA CRUZ DO BISPO,2,2009,C 0391 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,11.0,92.93126077027667,19,1.0,26,1.0,18,1.0,2,1.0,0.05,1.0,531,2.0,1.23,1.0,1.0555555555555556,100.0,95,1.0,35,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.85025,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.80532119897889,4.690266059948945, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000859964844938621,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.10325210920919003,0.10325210920919003,0.5162605460459502,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04766908515086646,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.50325210920919,624.0,,,,,,
280185925,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0612S5003700,SANTA LUZIA,1,1965,LEL 2656,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,3,1.0,10,1.0,4,1.0,31,1.0,0.05,1.0,99,1.0,0.93,1.0,1.0,100.0,72,1.0,30,1.0,0.07,2.0,6,1.0,2.5,3.0,1.4166666666666667,75.0,0.5953,0.01,0.5953,50.0,0.034,100.0,0.47759999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,76.82926829268293,3.8414634146341466, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.65152754217299e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.24041158536585372,0.24041158536585372,1.2020579268292686,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012478659994059038,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6404115853658539,419.0,,,,,,
280653134,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5011900,SANTA MARINHA,2,2010,C 0392 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,10.0,93.4170555026925,14,1.0,72,1.0,103,4.0,8,1.0,0.05,1.0,301,1.0,3.48,1.0,1.5,50.0,56,1.0,33,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.35025,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.85390067222048,4.692695033611024, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.09031489395001568,0.09031489395001568,0.4515744697500784,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03170153413373881,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.49031489395001565,639.0,,,,,,
280795537,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5064000,SANTA MARTA,2,2010,LEL 109601,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,10.0,93.4170555026925,61,1.0,6,1.0,9,1.0,1,1.0,0.05,1.0,96,1.0,1.25,1.0,1.0,100.0,89,1.0,24,2.0,0.03,1.0,8,1.0,1,1.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.012,100.0,1.04,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.85390067222048,4.692695033611024, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.07031489395001567,0.07031489395001567,0.35157446975007833,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020425630863753597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0703148939500156,310.0,,,,,,
280182386,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5064000,SANTA MARTA,3,1990,C 12063,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,6,1.0,5,1.0,4,1.0,4,1.0,13,3.0,73,1.0,4.39,1.0,1.5555555555555556,50.0,58,1.0,28,1.0,0.02,1.0,8,1.0,1,1.0,1.0,100.0,2.9,"0,78",2.9,25.0,0.007,100.0,0.663,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,82.4485678152619,4.122428390763095, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.17296288966264284,0.17296288966264284,0.8648144483132142,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020425630863753597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1729628896626427,239.0,,,,,,
280182387,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5064000,SANTA MARTA,4,1990,C 12064,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.,Vigilância Intensiva,30.0,72.65640985993606,37,1.0,260,4.0,1450,6.0,133,4.0,1,1.0,488,2.0,5.55,1.0,2.888888888888889,25.0,33,3.0,20,2.0,0.13,3.0,21,2.0,2.5,3.0,2.5,25.0,2.26,"0,35",2.26,25.0,0.117,25.0,0.617,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,60.36585365853659,3.018292682926829,61.59490927867653,3.079745463933827, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.3606458164919112,0.3606458164919112,1.803229082459556,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020425630863753597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3606458164919113,135.0,,,,,,
280182380,D-DSS-ASS-UAB ,D-DSS-ASS-ULS - UO Lisboa,1106S5064000,SANTA MARTA,1,1967,7674 S,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Descargas parciais,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,53.0,0.0,148,2.0,11,1.0,15,1.0,11,1.0,29,3.0,451,2.0,3.18,1.0,1.7222222222222223,50.0,92,1.0,21,2.0,0.07,2.0,3,1.0,1.5,1.0,1.25,75.0,2.09,"0,08",2.09,25.0,0.02,100.0,1.0390000000000001,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),73.78048780487805,3.6890243902439024,66.40243902439025,3.3201219512195124, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.3173780487804878,0.3173780487804878,1.586890243902439,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020425630863753597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3173780487804878,148.0,,,,,,
280815825,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1609S5001100,SANTA MARTA DE PORTUZELO,2,2011,1LIT754481.05,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,9.0,93.86946429252741,9,1.0,3,1.0,5,1.0,0.05,1.0,0.05,1.0,60,1.0,1.14,1.0,1.0,100.0,77,1.0,38,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6380952380952382,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.64304399022836,4.832152199511418, 21-24 ,0.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000202616706827062,Baixa incidência,75.0,1.59,Muito Baixo,100.0,43.75,0.0864626040879447,0.0864626040879447,0.4323130204397235,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021482112741039318,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.48646260408794467,645.0,,,,,,
280215880,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1609S5001100,SANTA MARTA DE PORTUZELO,1,2005,C 0121 B,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,15.0,90.60213874584187,24,1.0,192,3.0,343,6.0,21,1.0,0.05,1.0,174,1.0,4.52,1.0,2.1666666666666665,25.0,47,1.0,37,1.0,0.01,1.0,8,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.7622222222222222,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.08460411848664,4.404230205924332, 21-24 ,0.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000202616706827062,Baixa incidência,75.0,1.59,Muito Baixo,100.0,43.75,0.16348856293362024,0.16348856293362024,0.8174428146681012,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021482112741039318,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5634885629336202,533.0,,,,,,
280190588,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1511S5021000,SANTANA,2,1980,19309 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,4,1.0,5,1.0,2,1.0,4,1.0,6,2.0,23,1.0,0.98,1.0,1.2777777777777777,75.0,96,1.0,22,2.0,0.03,1.0,8,1.0,2,2.0,1.3333333333333333,75.0,0.2,"0,09",0.2,75.0,0.015,100.0,0.3825,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),87.8048780487805,4.390243902439025,83.45159345600258,4.172579672800129, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.16974532712293e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.1601856588959767,0.1601856588959767,0.8009282944798835,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018979161370757003,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5601856588959766,537.0,,,,,,
280190589,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1511S5021000,SANTANA,1,1972,13016,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,16,1.0,7,1.0,1,1.0,4,1.0,41,4.0,95,1.0,1.65,1.0,1.8333333333333333,50.0,56,1.0,20,2.0,0.08,2.0,16,1.0,2.5,3.0,1.5833333333333333,50.0,1.0,"0,55",1.0,25.0,0.032,100.0,0.6295,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.21951219512195,3.8109756097560976,68.74730892017809,3.4373654460089043, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.16974532712293e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.29252421971839726,0.29252421971839726,1.4626210985919863,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018979161370757003,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6925242197183974,368.0,,,,,,
280190648,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1509S5054000,SANTIAGO,2,1974,13071 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,2,1.0,6,1.0,2,1.0,5,1.0,6,2.0,23,1.0,1.01,1.0,1.2777777777777777,75.0,86,1.0,23,2.0,0.06,2.0,5,1.0,1.5,1.0,1.25,75.0,0.82,"0,54",0.82,50.0,0.026,100.0,0.5745,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,81.03030049828487,4.051515024914243, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.74760350487471e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.19447729551543613,0.19447729551543613,0.9723864775771807,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014294355511609489,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.594477295515436,480.0,,,,,,
280190649,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1509S5054000,SANTIAGO,1,1973,13048 C,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,22,1.0,7,1.0,1,1.0,0.05,1.0,19,3.0,104,1.0,2.03,1.0,1.5555555555555556,50.0,93,1.0,23,2.0,0.04,1.0,6,1.0,1,1.0,1.1666666666666667,100.0,0.77,"0,12",0.77,50.0,0.013,100.0,0.6485000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,75.46084676737037,3.7730423383685183, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.74760350487471e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.24460237909366667,0.24460237909366667,1.2230118954683333,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014294355511609489,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6446023790936668,415.0,,,,,,
280859091,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1311S5023500,SANTIAGO DE SUBARRIFANA,2,2013,C 0785 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,7.0,94.68314407432634,16,1.0,47,1.0,71,2.0,1,1.0,0.05,1.0,474,2.0,1.63,1.0,1.2222222222222223,75.0,61,1.0,33,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6168253968253968,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.98050952938385,4.699025476469193, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000906090868396546,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.0891754142355452,0.0891754142355452,0.445877071177726,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.031135308920365486,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.48917541423554517,642.0,,,,,,
280853909,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1006S5005000,SANTO ONOFRE,2,2014,LEL 111865,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,4,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,64,1.0,1.1,1.0,1.0,100.0,64,1.0,47,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7615873015873016,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.76095173197521,4.83804758659876, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00138511904362235,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.04727643441222318,0.04727643441222318,0.2363821720611159,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03171097122062836,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44727643441222315,693.0,,,,,,
280192328,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0813S5061900,SÃO BARTOLOMEU MESSINES,1,2000,LEL 80617,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,20.0,86.58354233602753,7,1.0,7,1.0,1,1.0,0.05,1.0,0.05,1.0,97,1.0,1.25,1.0,1.0,100.0,94,1.0,29,1.0,0.02,1.0,0,1.0,1,1.0,1.0,100.0,0.7365,0.01,0.7365,50.0,0.006,100.0,0.585,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,95.1219512195122,4.75609756097561,94.26811033116373,4.713405516558186, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.26730982191927e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.07533700701952639,0.07533700701952639,0.37668503509763196,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017401516369995585,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.47533700701952636,652.0,,,,,,
280842121,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1416S5902600,SÃO BENTO,1,2008,C 0244 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,12.0,92.40961634747693,21,1.0,54,1.0,70,2.0,6,1.0,0.05,1.0,294,1.0,1.33,1.0,1.1666666666666667,100.0,92,1.0,34,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.49746031746031744,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.24096163474769,4.962048081737384, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00127772150124552,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.024956345287270754,0.024956345287270754,0.12478172643635377,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021948304833383354,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4249563452872707,718.0,,,,,,
280578978,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1416S5902600,SÃO BENTO,2,2003,C 0040 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,17.0,89.16391100343958,11,1.0,97,2.0,195,6.0,10,1.0,0.05,1.0,358,2.0,1.81,1.0,2.0555555555555554,25.0,84,1.0,,1.0,,1.0,3,1.0,,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.0,100.0,0.25396825396825395,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.6846837832708,4.5342341891635405, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00127772150124552,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.10196284595056282,0.10196284595056282,0.5098142297528141,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021948304833383354,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5019628459505627,626.0,,,,,,
280190692,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0812S5062100,SÃO BRÁS DE ALPORTEL,1,1983,19415 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,11,1.0,6,1.0,3,1.0,32,1.0,15,3.0,43,1.0,1.57,1.0,1.5555555555555556,50.0,64,1.0,35,1.0,0.01,1.0,9,1.0,1.5,1.0,1.0,100.0,0.24,"0,06",0.24,75.0,0.005,100.0,0.536,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.36585365853658,4.2682926829268295,82.3282797705346,4.11641398852673, < 12 ,100.0,Zona sem risco de incêndio,100.0,Muito Baixo,100.0,2.99833370414334e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,91.25,0.16779548206518857,0.16779548206518857,0.8389774103259429,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01642053118782631,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1677954820651886,253.0,,,,,,
280214124,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5045000,SÃO CIRO,1,2004,LEL 97715,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,18,1.0,16,1.0,48,1.0,0.05,1.0,0.05,1.0,327,1.0,10.04,1.0,1.0,100.0,79,1.0,25,1.0,0.05,1.0,3,1.0,1.5,1.0,1.0,100.0,0.09,"0,08",0.09,100.0,0.018,100.0,0.45275,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.024082246932955687,0.024082246932955687,0.12041123466477843,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02951212997536197,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.42408224693295565,720.0,,,,,,
280190621,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1502S5030600,SÃO FRANCISCO,2,1986,LEL 27285,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,34.0,63.64680348564151,29,1.0,9,1.0,10,1.0,34,1.0,0.05,1.0,236,1.0,5.03,1.0,1.0,100.0,49,1.0,25,1.0,0.04,1.0,19,1.0,2,2.0,1.1666666666666667,100.0,0.81,"0,86",0.86,50.0,0.017,100.0,0.8174603174603174,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),86.58536585365853,4.329268292682926,84.29150961685683,4.214575480842841, < 12 ,100.0,Zona sem risco de incêndio,100.0,Muito Baixo,100.0,0.000430995827832259,Baixa incidência,75.0,3.29,Médio,50.0,87.5,0.1538764134482885,0.1538764134482885,0.7693820672414425,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.039887027374566876,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5538764134482885,545.0,,,,,,
280190622,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1502S5030600,SÃO FRANCISCO,1,1986,LEL 27284,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,34.0,63.64680348564151,24,1.0,8,1.0,12,1.0,18,1.0,0.05,1.0,111,1.0,2.87,1.0,1.0,100.0,61,1.0,23,2.0,0.06,2.0,13,1.0,2,2.0,1.4166666666666667,75.0,0.59,"0,45",0.59,50.0,0.009,100.0,0.7961904761904761,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,83.19394864124708,4.159697432062353, < 12 ,100.0,Zona sem risco de incêndio,100.0,Muito Baixo,100.0,0.000430995827832259,Baixa incidência,75.0,3.29,Médio,50.0,87.5,0.16375446222877632,0.16375446222877632,0.8187723111438816,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.039887027374566876,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5637544622287762,532.0,,,,,,
280211744,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5010000,SÃO JOÃO DA MADEIRA,1,2004,C 0095 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,13,1.0,21,1.0,4,1.0,11,1.0,0.05,1.0,733,3.0,3.02,1.0,1.1111111111111112,100.0,93,1.0,36,1.0,0.01,1.0,8,1.0,2,2.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.012,100.0,0.6044444444444445,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.24695901286944,4.812347950643472, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.06940236888417506,0.06940236888417506,0.3470118444208753,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01848843285250012,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.069402368884175,311.0,,,,,,
280211755,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0109S5010000,SÃO JOÃO DA MADEIRA,2,2004,C 0095 B,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,11,1.0,19,1.0,3,1.0,9,1.0,0.05,1.0,676,2.0,3.29,1.0,1.0555555555555556,100.0,92,1.0,38,1.0,0.01,1.0,8,1.0,2,2.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.011,100.0,0.5834920634920635,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000300031732141228,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.04470724693295569,0.04470724693295569,0.22353623466477845,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01848843285250012,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0447072469329557,324.0,,,,,,
280187390,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5013400,SÃO JOÃO DE PONTE,1,1995,LEL 57467,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,25.0,80.8465637679506,14,1.0,5,1.0,2,1.0,2,1.0,1,1.0,211,1.0,3.01,1.0,1.0,100.0,89,1.0,18,3.0,0.1,3.0,7,1.0,3,4.0,2.0,25.0,0.12,"0,11",0.12,75.0,0.041,100.0,0.9133333333333333,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),80.48780487804878,4.024390243902439,80.52368076703897,4.026184038351948, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.20653687309664936,0.20653687309664936,1.032684365483247,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.047711080187524985,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2065368730966493,210.0,,,,,,
280187391,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0308S5013400,SÃO JOÃO DE PONTE,2,1995,LEL 57468,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,25.0,80.8465637679506,9,1.0,4,1.0,2,1.0,1,1.0,0.05,1.0,149,1.0,2.21,1.0,1.0,100.0,77,1.0,19,3.0,0.1,3.0,6,1.0,3,4.0,2.0,25.0,0.16,"0,15",0.16,75.0,0.035,100.0,0.9606349206349207,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,78.87733930362432,3.9438669651812166, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181737864577406,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.22135394626738103,0.22135394626738103,1.1067697313369051,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.047711080187524985,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.221353946267381,198.0,,,,,,
280185879,D-DSS-ASN-UGM ,D-DSS-ASN-UCR - UO Coimbra,1016S5000100,SÃO JORGE,2,1987,C 11838,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,33.0,66.14515443610429,4,1.0,5,1.0,2,1.0,6,1.0,0.05,1.0,49,1.0,1.73,1.0,1.0,100.0,76,1.0,19,3.0,0.05,1.0,12,1.0,4.5,4.0,1.8333333333333333,50.0,0.05,0.01,0.05,100.0,0.021,100.0,0.7112499999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,84.54134471190311,4.227067235595156, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00118935000784443,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.1572528975928721,0.1572528975928721,0.7862644879643604,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024399824080117597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5572528975928721,540.0,,,,,,
280185924,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1016S5000100,SÃO JORGE,1,1986,C 11741,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,34.0,63.64680348564151,5,1.0,5,1.0,3,1.0,7,1.0,0.05,1.0,49,1.0,1.79,1.0,1.0,100.0,51,1.0,19,3.0,0.06,2.0,13,1.0,4.5,4.0,1.9166666666666667,50.0,0.05,0.01,0.05,100.0,0.013,100.0,0.64675,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,84.29150961685683,4.214575480842841, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00118935000784443,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.1595014134482885,0.1595014134482885,0.7975070672414425,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024399824080117597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5595014134482885,538.0,,,,,,
280185916,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0605S5005700,SÃO JULIÃO,2,1981,LEL 17870,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,7,1.0,2,1.0,1,1.0,4,1.0,6,2.0,112,1.0,2.47,1.0,1.2777777777777777,75.0,83,1.0,18,3.0,0.11,3.0,15,1.0,4,4.0,2.0,25.0,0.24,"0,19",0.24,75.0,0.049,100.0,0.6665,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,77.2492146155022,3.8624607307751098, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000323898799282645,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.24038206846048027,0.24038206846048027,1.2019103423024013,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025888288609772714,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6403820684604804,420.0,,,,,,
280182394,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5903100,SÃO MARCOS,2,1973,13037 C,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,5,1.0,6,1.0,8,1.0,8,1.0,22,3.0,173,1.0,9.06,1.0,1.5555555555555556,50.0,70,1.0,29,1.0,0.02,1.0,5,1.0,1,1.0,1.0,100.0,6.0,"0,76",6.0,0.0,0.013,100.0,0.4325,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,76.55840774298014,3.827920387149007, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.22597433031317882,0.22597433031317882,1.1298716515658942,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010824338662319986,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.625974330313179,437.0,,,,,,
280182393,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5903100,SÃO MARCOS,1,1972,13011 C,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,16,1.0,10,1.0,5,1.0,12,1.0,149,6.0,157,1.0,6.48,1.0,2.388888888888889,25.0,47,1.0,35,1.0,0.02,1.0,7,1.0,0.5,1.0,1.0,100.0,5.56,"0,34",5.56,0.0,0.01,100.0,0.4925,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,73.13755282261711,3.6568776411308557, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.25676202459644604,0.25676202459644604,1.28381012298223,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010824338662319986,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6567620245964461,404.0,,,,,,
280187414,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5006500,SÃO MARTINHO DE DUME,2,1983,LEL 21681,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,26,1.0,8,1.0,8,1.0,26,1.0,8,3.0,338,1.0,7.43,1.0,1.5555555555555556,50.0,64,1.0,27,1.0,0.03,1.0,13,1.0,1.5,1.0,1.0,100.0,0.26,"0,63",0.63,50.0,0.016,100.0,0.8088888888888889,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),79.8780487804878,3.99390243902439,77.3892553802907,3.8694627690145356, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.24349670157738357,0.24349670157738357,1.217483507886918,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04186409707792872,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2434967015773835,177.0,,,,,,
280187413,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5006500,SÃO MARTINHO DE DUME,3,1981,LEL 17881,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,16,1.0,5,1.0,8,1.0,37,1.0,13,3.0,101,1.0,1.88,1.0,1.5555555555555556,50.0,85,1.0,28,1.0,0.05,1.0,5,1.0,1.5,1.0,1.0,100.0,0.62,0.01,0.62,50.0,0.041,100.0,0.8447619047619047,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem fugas,85.97560975609755,4.298780487804878,82.1882390057461,4.1094119502873045, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.20030584894828507,0.20030584894828507,1.0015292447414255,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04186409707792872,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.200305848948285,218.0,,,,,,
280187477,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1314S5003200,SÃO MARTINHO DO CAMPO,2,1976,13147 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,11,1.0,12,1.0,22,1.0,52,2.0,70,5.0,110,1.0,1.67,1.0,2.2777777777777777,25.0,73,1.0,35,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,1.24,"0,10",1.24,25.0,0.007,100.0,0.7546031746031746,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,75.03001278176916,3.751500639088458, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000382845709106243,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.25597988496407753,0.25597988496407753,1.2798994248203877,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03471668339495174,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.855979884964077,38.0,,,,,,
280187478,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1314S5003200,SÃO MARTINHO DO CAMPO,1,1976,C 13146,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,8,1.0,8,1.0,2,1.0,22,1.0,149,6.0,67,1.0,1.16,1.0,2.388888888888889,25.0,76,1.0,33,1.0,0.02,1.0,5,1.0,0.5,1.0,1.0,100.0,1.14,"0,08",1.14,25.0,0.008,100.0,0.695873015873016,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,75.03001278176916,3.751500639088458, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000382845709106243,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.25597988496407753,0.25597988496407753,1.2798994248203877,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03471668339495174,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.855979884964077,38.0,,,,,,
280187472,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1609S5011200,SÃO ROMÃO DE NEIVA,2,1979,19261 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,2,1.0,1,1.0,0.05,1.0,1,1.0,1,1.0,34,1.0,1.27,1.0,1.0,100.0,45,1.0,21,2.0,0.05,1.0,16,1.0,3.5,4.0,1.6666666666666667,50.0,0.31,"0,27",0.31,75.0,0.047,100.0,0.843,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,82.49156305936239,4.12457815296812, 21-24 ,0.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000202616706827062,Baixa incidência,75.0,1.59,Muito Baixo,100.0,43.75,0.21382593246573844,0.21382593246573844,1.069129662328692,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021760034949936724,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2138259324657383,206.0,,,,,,
280187469,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1609S5011200,SÃO ROMÃO DE NEIVA,1,1976,13152 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,9,1.0,4,1.0,4,1.0,24,1.0,88,6.0,50,1.0,1.13,1.0,2.388888888888889,25.0,63,1.0,18,3.0,0.07,2.0,17,1.0,3.5,4.0,1.9166666666666667,50.0,0.27,"0,21",0.27,75.0,0.058,75.0,0.9189999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,75.0,3.75,70.09098839152526,3.5045494195762625, 21-24 ,0.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000202616706827062,Baixa incidência,75.0,1.59,Muito Baixo,100.0,43.75,0.32543110447627266,0.32543110447627266,1.6271555223813632,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021760034949936724,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3254311044762725,141.0,,,,,,
280834872,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,SÃO SEBASTIÃO,3,2013,C 0780 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,7.0,94.68314407432634,20,1.0,11,1.0,2,1.0,0.05,1.0,0.05,1.0,767,3.0,1.13,1.0,1.1111111111111112,100.0,88,1.0,33,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.540952380952381,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.46831440743263,4.973415720371632, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.01603517033310642,0.01603517033310642,0.0801758516655321,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0160351703331063,339.0,,,,,,
280812424,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,SÃO SEBASTIÃO,4,2012,C 0703 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,5,1.0,50,1.0,96,3.0,2,1.0,0.05,1.0,259,1.0,0.52,1.0,1.3333333333333333,75.0,87,1.0,36,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.48063492063492064,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.68517571777964,4.8342587858889825, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.04108341853998321,0.04108341853998321,0.20541709269991604,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.041083418539983,326.0,,,,,,
280190620,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,SÃO SEBASTIÃO,1,1978,13050 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,12,1.0,6,1.0,2,1.0,12,1.0,73,5.0,35,1.0,1.5,1.0,2.111111111111111,25.0,66,1.0,26,1.0,0.02,1.0,9,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.4488888888888889,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,85.34264749405897,4.267132374702948, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.1431661725534693,0.1431661725534693,0.7158308627673465,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1431661725534692,271.0,,,,,,
280190619,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,SÃO SEBASTIÃO,2,1971,10497 C,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,7,1.0,5,1.0,1,1.0,4,1.0,22,3.0,51,1.0,1.47,1.0,1.5555555555555556,50.0,80,1.0,20,2.0,0.06,2.0,7,1.0,2,2.0,1.4166666666666667,75.0,8.0,"0,08",8.0,0.0,0.018,100.0,0.45619047619047615,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),77.4390243902439,3.8719512195121952,69.69512195121952,3.484756097560976, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.28399390243902434,0.28399390243902434,1.4199695121951217,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2839939024390243,155.0,,,,,,
280228814,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0211S5053600,SÃO TEOTÓNIO,2,2005,1 LIT 011601,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,5,1.0,2,1.0,0.05,1.0,1,1.0,0.05,1.0,46,1.0,1.16,1.0,1.0,100.0,68,1.0,44,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.46349999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.31631143555981,4.815815571777991, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01876196066184e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.05690319707996172,0.05690319707996172,0.2845159853998086,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008408680345766055,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4569031970799617,679.0,,,,,,
