SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280182333,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1214S5681500,SÃO VICENTE,1,1977,LEL 11317,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.,Vigilância Preventiva,43.0,31.001681327541064,33,1.0,3,1.0,9,1.0,5,1.0,2,1.0,114,1.0,2.55,1.0,1.0,100.0,89,1.0,18,3.0,0.12,3.0,11,1.0,2,2.0,1.6666666666666667,50.0,10.68,"0,09",10.68,0.0,0.007,100.0,0.6985,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,75.0,3.75,70.6001681327541,3.5300084066377053, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.61691927976765e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.28397348680521306,0.28397348680521306,1.4198674340260653,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.5291045500568412,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.283973486805213,156.0,,,,,,
280182335,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1214S5681500,SÃO VICENTE,2,1973,13047 C,Exploração,,---,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,15,1.0,2,1.0,1,1.0,2,1.0,12,3.0,67,1.0,1.15,1.0,1.5555555555555556,50.0,70,1.0,28,1.0,0.01,1.0,9,1.0,1,1.0,1.0,100.0,0.42,0.01,0.42,75.0,0.006,100.0,0.5725,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,83.14377359663868,4.157188679831934, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.61691927976765e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.17108103763025184,0.17108103763025184,0.8554051881512592,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.5291045500568412,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1710810376302518,244.0,,,,,,
280228819,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1817S5010700,SÁTÃO,1,1980,19297 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,2,1.0,1,1.0,0.05,1.0,1,1.0,1,1.0,33,1.0,1.01,1.0,1.0,100.0,48,1.0,20,2.0,0.05,1.0,15,1.0,3,4.0,1.6666666666666667,50.0,0.09,"0,07",0.09,100.0,0.027,100.0,0.538,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,83.45159345600258,4.172579672800129, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.52093218695959e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.17643565889597668,0.17643565889597668,0.8821782944798834,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01840656612373323,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5764356588959767,510.0,,,,,,
280610606,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5990100,SE MÓVEL 01,1,1999,C 23738,Exploração,,2018,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,21.0,85.59346191479604,8,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,45,1.0,0.9,1.0,1.0,100.0,98,1.0,23,2.0,0.06,2.0,8,1.0,1.5,1.0,1.25,75.0,0.1,"0,07",0.1,75.0,0.025,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.07154131343083,4.653577065671541, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.10548112817912259,0.10548112817912259,0.5274056408956129,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1054811281791226,110.0,,,,,,
280211763,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5990200,SE MÓVEL 02,2,1991,C 12366,Exploração,,2018,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,3,1.0,4,1.0,0.05,1.0,0.05,1.0,2,1.0,33,1.0,0.62,1.0,1.0,100.0,75,1.0,33,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,95.25843616714653,4.762921808357326, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.08642407449568124,0.08642407449568124,0.4321203724784062,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0864240744956812,113.0,,,,,,
280624474,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5990300,SE MÓVEL 03,1,1990,C 12061,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,2,1.0,4,1.0,1,1.0,2,1.0,9,3.0,22,1.0,0.86,1.0,1.5555555555555556,50.0,59,1.0,31,1.0,0.02,1.0,7,1.0,0.5,1.0,1.0,100.0,0.07,"0,06",0.07,100.0,0.005,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,91.77783610794484,4.588891805397242, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.11774947502849642,0.11774947502849642,0.5887473751424821,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1177494750284964,107.0,,,,,,
280555959,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5990500,SE MÓVEL 05,1,1998,C 23845,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,22.0,84.53031755485154,10,1.0,4,1.0,1,1.0,0.05,1.0,0.05,1.0,37,1.0,1.14,1.0,1.0,100.0,68,1.0,26,1.0,0.03,1.0,7,1.0,1,1.0,1.0,100.0,0.42,"0,44",0.44,75.0,0.012,100.0,0.08299999999999999,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,96.25790980426565,4.812895490213283, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.0774288117616091,0.0774288117616091,0.3871440588080455,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0774288117616093,115.0,,,,,,
280228829,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5990600,SE MÓVEL 06,1,2001,LEL 86728,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,19.0,87.50558009255303,5,1.0,3,1.0,1,1.0,0.05,1.0,0.05,1.0,38,1.0,0.78,1.0,1.0,100.0,77,1.0,27,1.0,0.03,1.0,6,1.0,1,1.0,1.0,100.0,0.08,"0,05",0.08,100.0,0.007,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.7505580092553,4.937527900462765, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.022494977916702186,0.022494977916702186,0.11247488958351093,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0224949779167023,126.0,,,,,,
280647531,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5990700,SE MÓVEL 07,1,2001,LEL 88739,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,19.0,87.50558009255303,14,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,84,1.0,1.46,1.0,1.0,100.0,67,1.0,30,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.014,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.7505580092553,4.937527900462765, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.022494977916702186,0.022494977916702186,0.11247488958351093,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.42249497791670215,724.0,,,,,,
280610161,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5990800,SE MÓVEL 08,1,1999,C 23698,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,21.0,85.59346191479604,12,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,39,1.0,1.47,1.0,1.0,100.0,67,1.0,20,2.0,0.08,2.0,5,1.0,2,2.0,1.4166666666666667,75.0,0.48,"0,44",0.48,75.0,0.025,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.07154131343083,4.653577065671541, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.0736061281791226,0.0736061281791226,0.368030640895613,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.6736061281791224,75.0,,,,,,
280610162,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5990900,SE MÓVEL 09,1,2004,LEL 97647,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,24,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,66,1.0,1.12,1.0,1.0,100.0,65,1.0,28,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.020332246932955655,0.020332246932955655,0.10166123466477828,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0203322469329557,337.0,,,,,,
280612824,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5991000,SE MÓVEL 10,1,1982,LEL 15458,Exploração,,2018,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,2,1.0,2,1.0,2,1.0,0.05,1.0,0.05,1.0,47,1.0,0.57,1.0,1.0,100.0,68,1.0,41,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,1.0159,0.01,1.0159,25.0,0.004,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,88.58149083910905,4.429074541955453, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.11401658244801849,0.11401658244801849,0.5700829122400924,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1140165824480186,290.0,,,,,,
280226429,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5991400,SE MÓVEL 14,1,1990,C 12060,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,3,1.0,4,1.0,1,1.0,0.05,1.0,0.05,1.0,17,1.0,0.74,1.0,1.0,100.0,88,1.0,21,2.0,0.06,2.0,5,1.0,1.5,1.0,1.25,75.0,0.82,"0,80",0.82,50.0,0.037,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,89.58271415672533,4.479135707836266, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.13750557258947194,0.13750557258947194,0.6875278629473597,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7375055725894715,67.0,,,,,,
280185898,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0912S5008300,SEIA,1,1982,LEL 19874,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial e partículas não adequados.,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,5,1.0,5,1.0,2,1.0,8,1.0,0.05,1.0,39,1.0,1.33,1.0,1.0,100.0,83,1.0,18,3.0,0.07,2.0,5,1.0,3.5,4.0,1.9166666666666667,50.0,0.5217,0.01,0.5217,50.0,0.02,100.0,0.5205,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,84.19124693667001,4.209562346833501, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000265849208273937,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.19040377756996985,0.19040377756996985,0.9520188878498492,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0129432005961974,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1904037775699698,228.0,,,,,,
280185899,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0912S5008300,SEIA,2,1982,LEL 19871,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,38.0,51.66856692767574,4,1.0,4,1.0,1,1.0,2,1.0,0.05,1.0,37,1.0,1.13,1.0,1.0,100.0,88,1.0,17,3.0,0.11,3.0,4,1.0,3.5,4.0,2.0,25.0,0.07,0.01,0.07,100.0,0.03,100.0,0.5065000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,85.28880791227976,4.264440395613988, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000265849208273937,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.18052572878948214,0.18052572878948214,0.9026286439474107,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0129432005961974,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1805257287894821,234.0,,,,,,
280190594,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1510S5022300,SEIXAL,2,1984,19454 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,36.0,58.0833913072781,5,1.0,2,1.0,2,1.0,5,1.0,4,2.0,67,1.0,2.06,1.0,1.2777777777777777,75.0,78,1.0,18,3.0,0.1,3.0,22,2.0,3.5,4.0,2.3333333333333335,25.0,0.2424,"0,10",0.2424,75.0,0.031,100.0,0.666,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),71.34146341463415,3.567073170731707,70.01565620389856,3.500782810194928, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.21500463386123e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.2811090941649129,0.2811090941649129,1.4055454708245647,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014472952380994322,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.681109094164913,380.0,,,,,,
280190595,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1510S5022300,SEIXAL,1,1984,19453 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,36.0,58.0833913072781,5,1.0,2,1.0,2,1.0,6,1.0,7,2.0,63,1.0,2.23,1.0,1.2777777777777777,75.0,67,1.0,18,3.0,0.11,3.0,23,2.0,3.5,4.0,2.3333333333333335,25.0,0.2401,"0,10",0.2401,75.0,0.032,100.0,0.5765,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),69.51219512195122,3.4756097560975614,68.36931474048392,3.4184657370241958, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.21500463386123e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.2959261673356448,0.2959261673356448,1.479630836678224,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014472952380994322,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6959261673356449,363.0,,,,,,
280209983,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5072500,SENHOR ROUBADO,1,1995,C 12926,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,9,1.0,7,1.0,6,1.0,6,1.0,0.05,1.0,129,1.0,5.39,1.0,1.0,100.0,74,1.0,28,1.0,0.03,1.0,2,1.0,1,1.0,1.0,100.0,0.18,"0,12",0.18,75.0,0.018,100.0,0.567,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),94.51219512195122,4.725609756097561,93.14563198655117,4.6572815993275585, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.07668931212103947,0.07668931212103947,0.38344656060519733,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03239751929184351,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0766893121210392,116.0,,,,,,
280192155,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0505S5006800,SENHORA DA GRAÇA,1,1979,19271 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,2,1.0,1,1.0,1,1.0,1,1.0,0.05,1.0,40,1.0,1.42,1.0,1.0,100.0,55,1.0,21,2.0,0.05,1.0,13,1.0,2.5,3.0,1.5,50.0,0.09,"0,08",0.09,100.0,0.024,100.0,0.3825,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,87.4305874496063,4.371529372480316, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.23887880508799e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.13249971295354324,0.13249971295354324,0.6624985647677162,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02119168639201325,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5324997129535431,585.0,,,,,,
280611636,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0213S5050300,SERPA,1,1974,13085 C,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,Ok. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,46.0,14.571297665775484,5,1.0,3,1.0,3,1.0,6,1.0,20,3.0,96,1.0,3.81,1.0,1.5555555555555556,50.0,55,1.0,20,2.0,0.1,3.0,17,1.0,2.5,3.0,1.6666666666666667,50.0,8.46,"4,66",8.46,0.0,0.037,100.0,0.6845,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,67.6829268292683,3.3841463414634148,62.37176391291902,3.118588195645951, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.98345113802395e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.35802912478372884,0.35802912478372884,1.7901456239186442,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015022662692310921,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3580291247837288,136.0,,,,,,
280187406,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5009600,SERRA DO PILAR,1,1987,LEL 28657,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,33.0,66.14515443610429,8,1.0,5,1.0,1,1.0,1,1.0,20,3.0,73,1.0,1.62,1.0,1.5555555555555556,50.0,90,1.0,19,3.0,0.05,1.0,7,1.0,4,4.0,1.8333333333333333,50.0,0.05,0.01,0.05,100.0,0.011,100.0,0.48507936507936505,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,84.54134471190311,4.227067235595156, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.17412789759287206,0.17412789759287206,0.8706394879643603,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018467199406998626,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5741278975928721,515.0,,,,,,
280187407,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5009600,SERRA DO PILAR,2,1980,LEL 14924,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,6,1.0,5,1.0,3,1.0,10,1.0,3,1.0,41,1.0,0.95,1.0,1.0,100.0,61,1.0,20,2.0,0.07,2.0,6,1.0,3.5,4.0,1.75,50.0,0.06,0.01,0.06,100.0,0.042,100.0,0.4657142857142857,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,87.84183735844161,4.392091867922081, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.14442346377402548,0.14442346377402548,0.7221173188701274,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018467199406998626,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5444234637740255,562.0,,,,,,
280182357,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1419S5627800,SERRADA GRANDE,2,1983,19413 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,4,1.0,6,1.0,3,1.0,11,1.0,2,1.0,35,1.0,1.68,1.0,1.0,100.0,47,1.0,24,2.0,0.02,1.0,15,1.0,1,1.0,1.1666666666666667,100.0,0.33,"0,09",0.33,75.0,0.006,100.0,1.0525,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,85.072182209559,4.25360911047795, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0011004542489667,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.1524753601139689,0.1524753601139689,0.7623768005698445,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026153824642127576,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1524753601139688,265.0,,,,,,
280182356,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1419S5627800,SERRADA GRANDE,1,1982,19388 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,14,1.0,9,1.0,1,1.0,7,1.0,64,5.0,91,1.0,1.77,1.0,2.111111111111111,25.0,93,1.0,23,2.0,0.05,1.0,8,1.0,1.5,1.0,1.1666666666666667,100.0,0.37,"0,33",0.37,75.0,0.007,100.0,0.899,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,81.9961249854505,4.099806249272525, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.0011004542489667,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.18015987513094545,0.18015987513094545,0.9007993756547272,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026153824642127576,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1801598751309454,235.0,,,,,,
280185860,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0509S5003300,SERTÃ,1,1977,13173 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,10,1.0,2,1.0,5,1.0,6,1.0,19,3.0,29,1.0,0.73,1.0,1.5555555555555556,50.0,78,1.0,32,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.2,0.01,0.2,75.0,0.005,100.0,0.649,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,82.67333886446143,4.133666943223072, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000279438054137662,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1915649502198471,0.1915649502198471,0.9578247510992355,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.011286284065563722,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.591564950219847,484.0,,,,,,
280185859,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0509S5003300,SERTÃ,2,1965,LEL 2657,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,3,1.0,1,1.0,0.05,1.0,8,1.0,0.05,1.0,83,1.0,0.74,1.0,1.0,100.0,80,1.0,32,1.0,0.1,3.0,4,1.0,2,2.0,1.3333333333333333,75.0,0.05,0.01,0.05,100.0,0.04,100.0,0.6304,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,79.02439024390245,3.951219512195122, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000279438054137662,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.224405487804878,0.224405487804878,1.12202743902439,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.011286284065563722,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6244054878048781,438.0,,,,,,
280218042,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5020400,SERZEDO,1,2006,C 0178 B,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,13,1.0,108,2.0,259,6.0,11,1.0,0.05,1.0,124,1.0,0.89,1.0,2.0,25.0,87,1.0,37,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.6660317460317461,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.14919033881355,4.407459516940678, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.14165728695067803,0.14165728695067803,0.7082864347533901,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.040959316372392605,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5416572869506779,568.0,,,,,,
280845988,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0117S5023700,SEVER DO VOUGA,2,2013,46793,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,7.0,94.68314407432634,83,1.0,4,1.0,21,1.0,1,1.0,0.05,1.0,109,1.0,0.86,1.0,1.0,100.0,91,1.0,32,1.0,0.02,1.0,10,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.39249999999999996,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.46831440743263,4.973415720371632, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000167708687637527,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.04041017033310634,0.04041017033310634,0.20205085166553172,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01742086239811918,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4404101703331063,707.0,,,,,,
280190675,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0813S5062000,SILVES,1,1995,C 12924,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,11,1.0,6,1.0,4,1.0,17,1.0,0.05,1.0,56,1.0,2.44,1.0,1.0,100.0,98,1.0,26,1.0,0.02,1.0,8,1.0,1.5,1.0,1.0,100.0,0.3532,"0,06",0.3532,75.0,0.008,100.0,0.545,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,95.88953442557556,4.794476721278778, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.26730982191927e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.06074419016981991,0.06074419016981991,0.30372095084909956,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017953114098690097,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.06074419016982,313.0,,,,,,
280190600,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5020400,SOBREDA,2,1982,LEL 19884,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,38.0,51.66856692767574,10,1.0,7,1.0,14,1.0,74,2.0,3,1.0,71,1.0,1.9,1.0,1.1666666666666667,100.0,90,1.0,18,3.0,0.11,3.0,5,1.0,4,4.0,2.0,25.0,0.08,0.01,0.08,100.0,0.023,100.0,0.7323809523809524,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.54490547325537,4.127245273662768, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.16834585074070163,0.16834585074070163,0.8417292537035082,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.11908070127999297,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5683458507407015,523.0,,,,,,
280190599,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5020400,SOBREDA,1,1980,19300 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,4,1.0,5,1.0,0.05,1.0,8,1.0,54,5.0,57,1.0,1.8,1.0,2.111111111111111,25.0,76,1.0,39,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.12,"0,05",0.12,75.0,0.005,100.0,0.5076666666666667,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.36585365853658,4.2682926829268295,81.25647150478306,4.062823575239153, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.17994175645695232,0.17994175645695232,0.8997087822847616,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.11908070127999297,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5799417564569522,506.0,,,,,,
280228815,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0615S5010500,SOURE,1,2006,1 LIT 031381,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,14.0,91.24800094911112,2,1.0,3,1.0,3,1.0,1,1.0,0.05,1.0,54,1.0,1.09,1.0,1.0,100.0,94,1.0,39,1.0,0.01,1.0,1,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.12480009491111,4.956240004745556, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000102002762435144,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.04350179914579999,0.04350179914579999,0.21750899572899995,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012288974547578976,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44350179914579996,702.0,,,,,,
280579491,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1303S5021400,SOUSA,2,2007,C 0246 D,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,13.0,91.84947667184711,8,1.0,96,2.0,220,6.0,10,1.0,0.05,1.0,206,1.0,1.37,1.0,2.0,25.0,74,1.0,31,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.016,100.0,0.8749206349206349,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.20933791108716,4.410466895554358, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.35112240953047e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.13361595880021548,0.13361595880021548,0.6680797940010774,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.029222883262197095,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5336159588002154,583.0,,,,,,
280187459,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1713S5014700,SOUTELO,1,1981,19367 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,3,1.0,1,1.0,0.05,1.0,0.05,1.0,9,3.0,29,1.0,0.48,1.0,1.5555555555555556,50.0,75,1.0,18,3.0,0.07,2.0,7,1.0,3,4.0,1.9166666666666667,50.0,0.05,0.01,0.05,100.0,0.018,100.0,0.6014999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,79.99311705452659,3.9996558527263297, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.8519053615856e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.20756194650926063,0.20756194650926063,1.0378097325463032,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025465271189948395,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6075619465092608,463.0,,,,,,
280182370,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0502S5006900,TALAGUEIRA,1,1992,LEL 44039,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,28.0,76.28560762019816,4,1.0,3,1.0,3,1.0,1,1.0,0.05,1.0,66,1.0,1.3,1.0,1.0,100.0,84,1.0,20,2.0,0.08,2.0,4,1.0,2.5,3.0,1.5833333333333333,50.0,0.05,0.01,0.05,100.0,0.045,100.0,0.7625396825396825,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,88.29929246933689,4.414964623466845, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.49290369734488e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.137181367775968,0.137181367775968,0.68590683887984,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.035302962417965364,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7371813677759675,69.0,,,,,,
280182372,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0502S5006900,TALAGUEIRA,2,1990,LEL 35971,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,6,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,99,1.0,2.63,1.0,1.0,100.0,88,1.0,33,1.0,0.01,1.0,7,1.0,1,1.0,1.0,100.0,0.31,"0,14",0.31,75.0,0.007,100.0,0.7142857142857143,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,92.3266165957497,4.6163308297874845, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.49290369734488e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.10093545063825271,0.10093545063825271,0.5046772531912636,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.035302962417965364,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7009354506382524,72.0,,,,,,
280578886,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0603S5006100,TAVEIRO,2,1995,C 13076,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,4,1.0,2,1.0,1,1.0,1,1.0,1,1.0,63,1.0,1.42,1.0,1.0,100.0,72,1.0,32,1.0,0.02,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.01,100.0,0.421,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),96.95121951219512,4.847560975609756,95.34075393777067,4.767037696888534, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120574255288798,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.09005821456006391,0.09005821456006391,0.45029107280031955,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012025443896188141,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4900582145600639,640.0,,,,,,
280185854,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0603S5006100,TAVEIRO,1,1992,LEL 44038,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,28.0,76.28560762019816,4,1.0,2,1.0,1,1.0,3,1.0,0.05,1.0,93,1.0,1.6,1.0,1.0,100.0,79,1.0,33,1.0,0.02,1.0,3,1.0,1.5,1.0,1.0,100.0,1.0,"0,11",1.0,25.0,0.009,100.0,0.47850000000000004,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),84.7560975609756,4.23780487804878,83.90904856689787,4.195452428344893, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120574255288798,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.19294356289791925,0.19294356289791925,0.9647178144895963,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012025443896188141,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5929435628979192,482.0,,,,,,
280190685,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0814S5062600,TAVIRA,1,1981,19342 C,Exploração,,---,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,6,1.0,10,1.0,54,2.0,0.05,1.0,88,1.0,2.74,1.0,1.1666666666666667,100.0,64,1.0,31,1.0,0.01,1.0,12,1.0,2,2.0,1.1666666666666667,100.0,0.58,"0,25",0.58,50.0,0.005,100.0,0.885,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,87.67604388379489,4.3838021941897445, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.95310094412899e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.12216560504584595,0.12216560504584595,0.6108280252292297,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024911786043875974,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5221656050458459,602.0,,,,,,
280190686,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0814S5062600,TAVIRA,2,1981,19341 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,6,1.0,11,1.0,17,1.0,96,3.0,0.05,1.0,90,1.0,3.23,1.0,1.3333333333333333,75.0,95,1.0,17,3.0,0.1,3.0,17,1.0,4,4.0,2.0,25.0,0.7,"0,53",0.7,50.0,0.026,100.0,0.8505,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.04878048780488,3.902439024390244,75.05409266428269,3.7527046332141345, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.95310094412899e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.23576316602145586,0.23576316602145586,1.1788158301072793,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024911786043875974,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.635763166021456,422.0,,,,,,
280187447,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1714S5006100,TELHEIRA,3,1985,19465 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,3,1.0,4,1.0,2,1.0,5,1.0,2,1.0,36,1.0,1.24,1.0,1.0,100.0,64,1.0,20,2.0,0.05,1.0,19,1.0,4.5,4.0,1.6666666666666667,50.0,3.78,"0,06",3.78,25.0,0.015,100.0,0.6282539682539682,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.3170731707317,4.115853658536585,80.18177428559972,4.009088714279986, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.18561764470682e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.20586403142960252,0.20586403142960252,1.0293201571480126,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.029681053830685006,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6058640314296027,464.0,,,,,,
280187448,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1714S5006100,TELHEIRA,1,1985,19464 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,4,1.0,4,1.0,3,1.0,11,1.0,2,1.0,77,1.0,1.37,1.0,1.0,100.0,79,1.0,23,2.0,0.03,1.0,9,1.0,3,4.0,1.6666666666666667,50.0,0.92,0.01,0.92,50.0,0.01,100.0,0.6126984126984127,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,82.37689623681923,4.118844811840962, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.18561764470682e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.18610793386862678,0.18610793386862678,0.9305396693431339,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.029681053830685006,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5861079338686268,491.0,,,,,,
