SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280185771,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5242000,TELHEIRAS,1,1997,LEL 61603,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,23.0,83.3887174324333,7,1.0,10,1.0,6,1.0,50,1.0,0.05,1.0,253,1.0,6.74,1.0,1.0,100.0,94,1.0,30,1.0,0.03,1.0,0,1.0,1.5,1.0,1.0,100.0,1.22,"0,34",1.22,25.0,0.014,100.0,0.5005,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),89.63414634146342,4.4817073170731705,89.0096034505604,4.45048017252802, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1139135689449563,0.1139135689449563,0.5695678447247815,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03505405925125335,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1139135689449562,291.0,,,,,,
280185772,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5242000,TELHEIRAS,2,1997,LEL 61602,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,23.0,83.3887174324333,7,1.0,10,1.0,3,1.0,60,2.0,0.05,1.0,309,1.0,5.12,1.0,1.1666666666666667,100.0,91,1.0,28,1.0,0.03,1.0,2,1.0,2,2.0,1.1666666666666667,100.0,0.6,"0,23",0.6,50.0,0.018,100.0,0.53675,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),92.07317073170732,4.603658536585366,91.20472540177992,4.560236270088996, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.09415747138398056,0.09415747138398056,0.4707873569199028,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03505405925125335,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0941574713839806,303.0,,,,,,
280800850,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5727400,TELHEIRO,2,1990,C 12065,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,6,1.0,6,1.0,9,1.0,7,1.0,24,3.0,73,1.0,2.31,1.0,1.5555555555555556,50.0,93,1.0,25,1.0,0.04,1.0,8,1.0,1.5,1.0,1.0,100.0,3.65,"0,47",3.65,25.0,0.015,100.0,0.74,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,77.4390243902439,3.8719512195121952,76.96076293721313,3.848038146860657, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.21797813356508167,0.21797813356508167,1.0898906678254083,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021689964579781777,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2179781335650817,202.0,,,,,,
280210074,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5727400,TELHEIRO,1,1967,7653 S,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,53.0,0.0,12,1.0,10,1.0,4,1.0,4,1.0,30,3.0,228,1.0,2.97,1.0,1.5555555555555556,50.0,98,1.0,27,1.0,0.03,1.0,3,1.0,1.5,1.0,1.0,100.0,3.63,"0,14",3.63,25.0,0.014,100.0,0.6565000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,75.1829268292683,3.7591463414634148, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.23397865853658528,0.23397865853658528,1.1698932926829264,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021689964579781777,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2339786585365853,181.0,,,,,,
280218494,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0701S5042100,TERENA,2,1974,13084 C,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,86,1.0,15,1.0,1,1.0,27,1.0,268,6.0,24,1.0,0.81,1.0,2.388888888888889,25.0,52,1.0,35,1.0,0.01,1.0,9,1.0,0.5,1.0,1.0,100.0,5.5,"0,72",5.5,0.0,0.006,100.0,0.869,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.04878048780488,3.902439024390244,71.70103220560195,3.585051610280097, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.51967116174774e-07,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.2740657101495825,0.2740657101495825,1.3703285507479124,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006509938463587519,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6740657101495826,384.0,,,,,,
280190690,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5031900,TERROA,2,1980,15889,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,40.0,44.2720321210014,9,1.0,5,1.0,5,1.0,19,1.0,0.05,1.0,70,1.0,1.31,1.0,1.0,100.0,99,1.0,16,3.0,0.13,3.0,4,1.0,3,4.0,2.0,25.0,0.18,"0,08",0.18,75.0,0.042,100.0,0.502,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,79.61013004136844,3.9805065020684216, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.1947588296276841,0.1947588296276841,0.9737941481384205,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014692364651176485,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.594758829627684,478.0,,,,,,
280190689,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5031900,TERROA,1,1974,13074 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,46.0,14.571297665775484,5,1.0,6,1.0,2,1.0,3,1.0,6,2.0,129,1.0,2.15,1.0,1.2777777777777777,75.0,62,1.0,16,3.0,0.17,3.0,10,1.0,3.5,4.0,2.0,25.0,0.5,"0,31",0.5,50.0,0.054,75.0,0.519,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,75.0,3.75,68.95712976657755,3.4478564883288776, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.290635832100802,0.290635832100802,1.45317916050401,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014692364651176485,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6906358321008021,370.0,,,,,,
280185842,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0602S5004300,TOCHA,1,1981,19347 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,4,1.0,2,1.0,2,1.0,6,1.0,8,3.0,35,1.0,1.11,1.0,1.5555555555555556,50.0,77,1.0,33,1.0,0.01,1.0,8,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6224999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),87.8048780487805,4.390243902439025,83.83458046916074,4.191729023458038, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000317169889340478,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1811137757775534,0.1811137757775534,0.9055688788877669,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01769453791791628,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5811137757775533,499.0,,,,,,
280218036,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1821S5009100,TONDELA,1,2006,C 0178 C,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,12,1.0,182,3.0,381,6.0,13,1.0,0.05,1.0,141,1.0,2.37,1.0,2.1666666666666665,25.0,82,1.0,37,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.6434920634920634,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.14919033881355,4.407459516940678, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181781295867734,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.15478228695067797,0.15478228695067797,0.7739114347533899,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04127121209409241,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.554782286950678,543.0,,,,,,
280185908,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1821S5009100,TONDELA,2,1958,55966,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,62.0,0.0,5,1.0,3,1.0,5,1.0,0.05,1.0,0.05,1.0,48,1.0,0.91,1.0,1.0,100.0,86,1.0,37,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,1.16,"0,16",1.16,25.0,0.009,100.0,0.9550000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,83.53658536585365,4.176829268292683,75.1829268292683,3.7591463414634148, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000181781295867734,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.27147865853658526,0.27147865853658526,1.3573932926829264,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6714786585365854,388.0,,,,,,
280190684,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0805S5062500,TORRE NATAL,2,1984,19456 C,Exploração,,2017,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,2,1.0,4,1.0,0.05,1.0,2,1.0,0.05,1.0,43,1.0,1.55,1.0,1.0,100.0,72,1.0,37,1.0,0.01,1.0,12,1.0,1.5,1.0,1.0,100.0,1.02,"0,11",1.02,25.0,0.005,100.0,0.631,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,86.47907083804489,4.323953541902244, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.42652662664037e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.1454383624575959,0.1454383624575959,0.7271918122879795,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014495365462357015,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5454383624575958,559.0,,,,,,
280190683,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0805S5062500,TORRE NATAL,1,1982,19387 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,5,1.0,4,1.0,7,1.0,26,1.0,12,3.0,35,1.0,1.74,1.0,1.5555555555555556,50.0,87,1.0,19,3.0,0.08,2.0,13,1.0,3.5,4.0,1.9166666666666667,50.0,0.62,"0,24",0.62,50.0,0.025,100.0,0.658,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,75.95953961959685,3.7979769809798425, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.42652662664037e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.24011414342362825,0.24011414342362825,1.2005707171181412,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014495365462357015,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6401141434236284,421.0,,,,,,
280579503,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S5900500,TORRES VEDRAS SUL,1,2003,LEL 93063,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,6,1.0,7,1.0,1,1.0,0.05,1.0,0.05,1.0,77,1.0,1.6,1.0,1.0,100.0,91,1.0,25,1.0,0.05,1.0,2,1.0,1,1.0,1.0,100.0,0.12,0.01,0.12,75.0,0.007,100.0,0.5455,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,96.72126914912445,4.8360634574562225, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.0476335776578799,0.0476335776578799,0.2381678882893995,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017498718364958005,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44763357765787987,689.0,,,,,,
280811822,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S5900500,TORRES VEDRAS SUL,2,1998,C 13525,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,22.0,84.53031755485154,11,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,52,1.0,1.55,1.0,1.0,100.0,76,1.0,26,1.0,0.03,1.0,6,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.602,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.70912931646077,4.785456465823039, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.05674283615185305,0.05674283615185305,0.28371418075926524,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017498718364958005,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.456742836151853,680.0,,,,,,
280185886,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0503S5006700,TORTOSENDO,1,1992,C 12407,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,28.0,76.28560762019816,5,1.0,3,1.0,2,1.0,0.05,1.0,3,1.0,32,1.0,1.62,1.0,1.0,100.0,60,1.0,21,2.0,0.05,1.0,10,1.0,3,4.0,1.6666666666666667,50.0,0.46,"0,26",0.46,75.0,0.019,100.0,0.5894999999999999,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),87.1951219512195,4.359756097560975,86.10417051811737,4.3052085259058686, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000250723079367942,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.16068746533694367,0.16068746533694367,0.8034373266847183,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01965863162680499,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5606874653369436,535.0,,,,,,
280185887,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0503S5006700,TORTOSENDO,2,1992,C 12929,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,28.0,76.28560762019816,2,1.0,4,1.0,3,1.0,4,1.0,2,1.0,33,1.0,1.39,1.0,1.0,100.0,91,1.0,30,1.0,0.01,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.632,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),93.90243902439025,4.695121951219512,92.14075588397104,4.607037794198552, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000250723079367942,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.10635819704426064,0.10635819704426064,0.5317909852213032,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01965863162680499,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5063581970442605,619.0,,,,,,
280187437,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1606S5011500,TOUVEDO,1,1984,19449 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,4,1.0,2,1.0,3,1.0,11,1.0,6,2.0,46,1.0,1.54,1.0,1.2777777777777777,75.0,61,1.0,34,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.2309,0.01,0.2309,75.0,0.005,100.0,0.5934999999999999,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,90.86931474048392,4.543465737024196, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000382582912708512,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.12592616733564466,0.12592616733564466,0.6296308366782233,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017285440201254058,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5259261673356446,598.0,,,,,,
280185894,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0913S5007500,TRANCOSO,1,1977,13178 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,2,1.0,1,1.0,1,1.0,3,1.0,20,3.0,29,1.0,1.06,1.0,1.5555555555555556,50.0,90,1.0,22,2.0,0.04,1.0,6,1.0,2.5,3.0,1.5,50.0,0.901,0.01,0.901,50.0,0.019,100.0,0.5780000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),78.65853658536585,3.932926829268293,73.89285105958338,3.6946425529791687, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.35216687895938e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,85.0,0.2499643404637496,0.2499643404637496,1.249821702318748,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012729214650976733,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6499643404637496,413.0,,,,,,
280187446,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1604S5007400,TROVISCOSO,1,1985,12145791,Exploração,,---,Papel normal,Descargas parciais,,Nova colheita dentro de cerca de 3 meses.,Vigilância Preventiva,35.0,60.96408431941187,284,3.0,5,1.0,1,1.0,2,1.0,0.05,1.0,102,1.0,1.24,1.0,1.2222222222222223,75.0,100,1.0,27,1.0,0.02,1.0,3,1.0,2,2.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.024,100.0,0.6144999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,90.60860355389241,4.530430177694621, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000251547323929359,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.12827256801496834,0.12827256801496834,0.6413628400748417,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012298529598054652,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5282725680149682,592.0,,,,,,
280187445,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1604S5007400,TROVISCOSO,3,1956,84095,Exploração,,---,Sintomas degradação muito ligeira do papel.,Descargas parciais,,Nova colheita dentro de cerca de 3 meses.,Vigilância Preventiva,64.0,0.0,294,3.0,8,1.0,3,1.0,12,1.0,0.05,1.0,114,1.0,1.4,1.0,1.2222222222222223,75.0,56,1.0,19,3.0,0.07,2.0,16,1.0,2.5,3.0,1.75,50.0,0.7894,"0,33",0.7894,50.0,0.143,25.0,0.9970000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,72.5609756097561,3.6280487804878048,65.3048780487805,3.2652439024390247, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000251547323929359,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.35600609756097557,0.35600609756097557,1.7800304878048778,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012298529598054652,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7560060975609757,345.0,,,,,,
280812035,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0813S5062400,TUNES,1,2012,1 LIT 754605.01,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,34,1.0,8,1.0,6,1.0,0.05,1.0,0.05,1.0,108,1.0,2.24,1.0,1.0,100.0,85,1.0,33,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.5053968253968254,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.42907815680402,4.971453907840202, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.26730982191927e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.028888296588763795,0.028888296588763795,0.14444148294381898,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02651349561620575,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.42888829658876376,714.0,,,,,,
280648264,D-DSS-ASS-ULS ,D-DSS-ASN-UGM - UO Guimarães,0313S5020100,TURIZ,2,2009,C 0387 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,11.0,92.93126077027667,16,1.0,84,2.0,154,6.0,8,1.0,0.05,1.0,375,2.0,1.3,1.0,2.0555555555555554,25.0,87,1.0,32,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7117460317460318,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.31751632093011,4.415875816046506, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.88902267114192e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.14514235311162893,0.14514235311162893,0.7257117655581447,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03637053287234632,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5451423531116288,560.0,,,,,,
280185880,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1001S5000400,TURQUEL,1,1978,LEL 12748,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,4,1.0,7,1.0,3,1.0,16,1.0,1,1.0,46,1.0,1.12,1.0,1.0,100.0,89,1.0,25,1.0,0.01,1.0,7,1.0,1.5,1.0,1.0,100.0,0.93,"0,24",0.93,50.0,0.008,100.0,0.998,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.97560975609755,4.298780487804878,80.95240359161993,4.0476201795809965, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000854861979649029,Incidência moderada,50.0,2.1,Baixo,75.0,85.625,0.1858033676754206,0.1858033676754206,0.929016838377103,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020019128345986,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5858033676754206,493.0,,,,,,
280647255,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1001S5000400,TURQUEL,2,1978,LEL 12749,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,3,1.0,7,1.0,6,1.0,26,1.0,1,1.0,50,1.0,1.29,1.0,1.0,100.0,88,1.0,33,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,2.83,"0,54",2.83,25.0,0.008,100.0,1.0205,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,76.01337920137603,3.8006689600688013, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000854861979649029,Incidência moderada,50.0,2.1,Baixo,75.0,85.625,0.2302545871876157,0.2302545871876157,1.1512729359380787,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020019128345986,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6302545871876158,428.0,,,,,,
280187420,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0119S5010100,VALE CAMBRA,2,1982,19376 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,3,1.0,1,1.0,3,1.0,9,1.0,7,2.0,36,1.0,0.9,1.0,1.2777777777777777,75.0,84,1.0,35,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.1905,0.01,0.1905,75.0,0.005,100.0,0.718,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,81.9961249854505,4.099806249272525, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000258998822896597,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1976598751309454,0.1976598751309454,0.988299375654727,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.016372637971861816,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1976598751309453,86.0,,,,,,
280187421,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0119S5010100,VALE CAMBRA,1,1981,19343 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,10,1.0,9,1.0,12,1.0,11,1.0,6,2.0,46,1.0,1.14,1.0,1.2777777777777777,75.0,43,2.0,20,2.0,0.05,1.0,12,1.0,3,4.0,1.9166666666666667,50.0,0.15,"0,12",0.15,75.0,0.026,100.0,0.8085000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,78.04878048780488,3.902439024390244,75.05409266428269,3.7527046332141345, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000258998822896597,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.2601381660214558,0.2601381660214558,1.3006908301072788,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.016372637971861816,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8601381660214558,34.0,,,,,,
280190654,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1501S5053900,VALE DE GAIO,2,1967,LEL 2815,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,53.0,0.0,5,1.0,5,1.0,0.05,1.0,18,1.0,0.05,1.0,123,1.0,1.01,1.0,1.0,100.0,86,1.0,28,1.0,0.06,2.0,3,1.0,2,2.0,1.25,75.0,0.09,0.01,0.09,100.0,0.05,75.0,0.55625,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,79.57317073170732,3.978658536585366, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.42069972177341e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.20759146341463408,0.20759146341463408,1.0379573170731704,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014537832353360015,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6075914634146342,462.0,,,,,,
280218037,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5140000,VALE ESCURO,2,1989,LEL 32621,Exploração,,---,Papel normal,O transformador apresenta sintomas de descargas parciais associadas a defeito térmico de baixa temperatura.,Valor tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita dentro de cerca de 6 meses. Regeneração ou substituição total do óleo.,Vigilância Preventiva,31.0,70.63856327763334,133,2.0,66,1.0,183,6.0,29,1.0,1,1.0,532,2.0,6.9,1.0,2.0,25.0,44,2.0,17,3.0,0.21,4.0,21,2.0,3,4.0,2.6666666666666665,25.0,0.626,"0,14",0.626,50.0,0.02,100.0,0.5825,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),68.90243902439025,3.4451219512195124,69.07605144971456,3.4538025724857278, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.29331553695256896,0.29331553695256896,1.4665776847628447,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017363060240920648,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.693315536952569,365.0,,,,,,
280182286,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5140000,VALE ESCURO,1,1983,LEL 21689,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,12,1.0,3,1.0,3,1.0,13,1.0,6,2.0,114,1.0,3.49,1.0,1.2777777777777777,75.0,53,1.0,29,1.0,0.03,1.0,10,1.0,1,1.0,1.0,100.0,0.5602,"0,36",0.5602,50.0,0.013,100.0,0.769,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.97560975609755,4.298780487804878,82.87706025833948,4.143853012916974, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1691064576749446,0.1691064576749446,0.8455322883747229,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017363060240920648,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5691064576749445,519.0,,,,,,
280211756,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1416S5901800,VALE FIGUEIRA,1,2004,LEL 96457,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,42,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,68,1.0,1.22,1.0,1.0,100.0,81,1.0,29,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.286,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00127772150124552,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.02720724693295562,0.02720724693295562,0.1360362346647781,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006728642952252965,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0272072469329556,329.0,,,,,,
280192273,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0508S5008800,VALE SERRÃO,1,1962,5503 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,58.0,0.0,15,1.0,4,1.0,0.05,1.0,0.05,1.0,6,2.0,42,1.0,1.28,1.0,1.2777777777777777,75.0,86,1.0,19,3.0,0.06,2.0,5,1.0,3,4.0,1.9166666666666667,50.0,0.3,"0,22",0.3,75.0,0.035,100.0,0.5984615384615385,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,75.73170731707317,3.7865853658536586, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.40331036873763e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.25028963414634153,0.25028963414634153,1.2514481707317078,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.00982400745202712,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2502896341463414,175.0,,,,,,
280182290,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1101S5335200,VALE TEJO,1,2003,C 0038 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,17.0,89.16391100343958,11,1.0,181,3.0,337,6.0,10,1.0,0.05,1.0,300,1.0,3.32,1.0,2.1666666666666665,25.0,46,1.0,36,1.0,0.02,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.7815873015873016,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,87.9407813442464,4.39703906721232, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00138674965954133,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.1266579679017823,0.1266579679017823,0.6332898395089115,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024820718155391764,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5266579679017822,595.0,,,,,,
280182291,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1101S5335200,VALE TEJO,2,1978,19108 S,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve regeneração do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,8,1.0,6,1.0,1,1.0,21,1.0,20,3.0,203,1.0,2.99,1.0,1.5555555555555556,50.0,49,1.0,29,1.0,0.02,1.0,7,1.0,2,2.0,1.1666666666666667,100.0,0.27,"0,29",0.29,75.0,0.009,100.0,0.7763333333333333,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,80.40362310381505,4.020181155190753, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00138674965954133,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.1944923920656645,0.1944923920656645,0.9724619603283224,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024820718155391764,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5944923920656644,479.0,,,,,,
280190679,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1608S5006800,VALENÇA,1,1984,19452 C,Exploração,,---,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,7,1.0,2,1.0,5,1.0,16,1.0,4,2.0,24,1.0,0.99,1.0,1.2777777777777777,75.0,54,1.0,34,1.0,0.01,1.0,15,1.0,0.5,1.0,1.0,100.0,0.37,"0,08",0.37,75.0,0.005,100.0,0.5955,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.36585365853658,4.2682926829268295,82.63760742341074,4.131880371170537, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.94319985321727e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.1962615331893034,0.1962615331893034,0.981307665946517,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018144451035375833,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5962615331893033,474.0,,,,,,
280190680,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1608S5006800,VALENÇA,2,1984,19450 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,15,1.0,3,1.0,12,1.0,47,1.0,4,2.0,81,1.0,2.3,1.0,1.2777777777777777,75.0,58,1.0,28,1.0,0.03,1.0,15,1.0,1,1.0,1.0,100.0,0.32,"0,17",0.32,75.0,0.009,100.0,0.8205,75.0,0.0,1.0,0.0,0.0,1.0,50.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),76.21951219512195,3.8109756097560976,74.40590010633757,3.720295005316878, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.94319985321727e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.27034689904296183,0.27034689904296183,1.3517344952148092,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018144451035375833,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.670346899042962,389.0,,,,,,
280217544,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1315S5012200,VALONGO,1,2006,C 0178 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,14,1.0,128,3.0,277,6.0,14,1.0,0.05,1.0,166,1.0,1.28,1.0,2.1666666666666665,25.0,61,1.0,38,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.012,100.0,0.7590476190476191,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.14919033881355,4.407459516940678, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000401959042480548,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.137907286950678,0.137907286950678,0.68953643475339,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030984315530132606,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.137907286950678,274.0,,,,,,
280217545,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1315S5012200,VALONGO,2,2006,C 0121 D,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,14,1.0,135,3.0,229,6.0,12,1.0,0.05,1.0,102,1.0,1.97,1.0,2.1666666666666665,25.0,74,1.0,39,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.7977777777777777,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.14919033881355,4.407459516940678, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000401959042480548,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.137907286950678,0.137907286950678,0.68953643475339,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030984315530132606,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.137907286950678,274.0,,,,,,
280187543,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1712S5015100,VALPAÇOS,1,1961,B 603151,Exploração,,---,Papel normal,Descargas parciais,,Nova colheita dentro de cerca de 3 meses.,Vigilância Intensiva,59.0,0.0,204,3.0,4,1.0,1,1.0,2,1.0,0.05,1.0,273,1.0,2.28,1.0,1.2222222222222223,75.0,69,1.0,21,2.0,0.05,1.0,10,1.0,2,2.0,1.3333333333333333,75.0,1.15,"0,23",1.15,25.0,0.03,100.0,0.6213333333333334,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,74.6341463414634,3.73170731707317, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.55718545274163e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,85.0,0.24329268292682926,0.24329268292682926,1.2164634146341462,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015998693403863184,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2432926829268292,178.0,,,,,,
Sem ID 07,,,1805S5001700,VAROSA,1,2017,F002251.01,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,3.0,96.00084880546972,23,1.0,4,1.0,0.05,1.0,0.05,1.0,0.05,1.0,228,1.0,0.92,1.0,1.0,100.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,0.01,0.05,100.0,0.0,100.0,0.6672,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,86.97813366103478,4.348906683051739, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.05315763514756e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.14469679705068694,0.14469679705068694,0.7234839852534347,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,2 <= N.º de Saídas Com Clientes Prioritários <= 3,12500 < Clientes ≤  25000,4.0,0.014768254558246659,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.144696797050687,102.0,,,,,,
280187545,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1805S5001700,VAROSA,2,1976,LEL 10673,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,6,1.0,5,1.0,3,1.0,15,1.0,2,1.0,53,1.0,1.06,1.0,1.0,100.0,90,1.0,32,1.0,0.02,1.0,4,1.0,1,1.0,1.0,100.0,1.46,"0,61",1.46,25.0,0.007,100.0,1.1296,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),83.53658536585365,4.176829268292683,77.77391522079355,3.8886957610396777, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.05315763514756e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.22753476301285802,0.22753476301285802,1.1376738150642902,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02371531441952659,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6275347630128582,433.0,,,,,,
280185896,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0503S5006600,VÁRZEA,1,1996,LEL 57471,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,4,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,108,1.0,2.63,1.0,1.0,100.0,72,1.0,30,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,0.77,"0,39",0.77,50.0,0.015,100.0,0.6825396825396826,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,91.08214084143165,4.554107042071582, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000250723079367942,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.11588573242711508,0.11588573242711508,0.5794286621355754,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04746618778274102,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.115885732427115,108.0,,,,,,
280864415,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5902500,VENDA DO PINHEIRO,2,1973,13035 C,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,17,1.0,10,1.0,2,1.0,10,1.0,120,6.0,100,1.0,2.56,1.0,2.388888888888889,25.0,95,1.0,33,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,3.14,"0,15",3.14,25.0,0.005,100.0,0.572,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,76.00962725517526,3.800481362758763, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.22653835470342254,0.22653835470342254,1.1326917735171127,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015442613058896134,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6265383547034227,434.0,,,,,,
