SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280864416,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1109S5902500,VENDA DO PINHEIRO,1,1972,13010 C,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,14,1.0,10,1.0,2,1.0,12,1.0,126,6.0,85,1.0,2.5,1.0,2.388888888888889,25.0,96,1.0,36,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,10.34,"0,16",10.34,0.0,0.005,100.0,0.5955,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,73.13755282261711,3.6568776411308557, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000444508757087547,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.252387024596446,0.252387024596446,1.26193512298223,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015442613058896134,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.652387024596446,410.0,,,,,,
280182390,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1115S5191000,VENDA NOVA (Amadora),2,1973,13038 C,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Descargas parciais,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,47.0,8.267004259069655,133,2.0,9,1.0,19,1.0,18,1.0,62,5.0,257,1.0,3.79,1.0,2.2222222222222223,25.0,61,1.0,22,2.0,0.07,2.0,10,1.0,1,1.0,1.25,75.0,2.46,0.01,2.46,25.0,0.006,100.0,0.67,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,73.78048780487805,3.6890243902439024,67.22913945029721,3.3614569725148606, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000590754016773017,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.3136877449473251,0.3136877449473251,1.5684387247366254,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014195737953613636,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7136877449473251,355.0,,,,,,
280184205,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1115S5191000,VENDA NOVA (Amadora),1,1962,5504,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,58.0,0.0,41,1.0,7,1.0,4,1.0,23,1.0,125,6.0,69,1.0,1.46,1.0,2.388888888888889,25.0,34,3.0,21,2.0,0.06,2.0,23,2.0,2.5,3.0,2.4166666666666665,25.0,0.2,"0,12",0.2,75.0,0.016,100.0,0.6375,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),68.29268292682927,3.414634146341464,61.463414634146346,3.0731707317073176, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000590754016773017,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.36557926829268295,0.36557926829268295,1.8278963414634148,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014195737953613636,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7655792682926831,344.0,,,,,,
280187523,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1418S5003600,VENDA NOVA (Tomar),3,1974,LEL 8191,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,8,1.0,2,1.0,1,1.0,2,1.0,0.05,1.0,159,1.0,1.46,1.0,1.0,100.0,92,1.0,26,1.0,0.03,1.0,4,1.0,1.5,1.0,1.0,100.0,0.27,"0,24",0.27,75.0,0.023,100.0,0.5123809523809524,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,89.26200781535805,4.463100390767902, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00103720560207743,Alta Incidência,25.0,2.1,Baixo,75.0,69.375,0.12726692966177755,0.12726692966177755,0.6363346483088878,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014762906875675913,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1272669296617774,280.0,,,,,,
280185866,D-DSS-ASS-ULS ,D-DSS-ASN-UCR - UO Coimbra,1418S5003600,VENDA NOVA (Tomar),1,1970,LEL 5385,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,50.0,0.0,6,1.0,2,1.0,1,1.0,1,1.0,1,1.0,106,1.0,1.36,1.0,1.0,100.0,92,1.0,24,2.0,0.05,1.0,4,1.0,1.5,1.0,1.1666666666666667,100.0,0.46,"0,36",0.46,75.0,0.02,100.0,0.7605000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,85.0609756097561,4.253048780487805, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00103720560207743,Alta Incidência,25.0,2.1,Baixo,75.0,69.375,0.1650762195121951,0.1650762195121951,0.8253810975609754,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014762906875675913,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.165076219512195,257.0,,,,,,
280185865,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1418S5003600,VENDA NOVA (Tomar),2,1965,7506,Exploração,,2017,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,10,1.0,4,1.0,2,1.0,26,1.0,27,3.0,215,1.0,2.12,1.0,1.5555555555555556,50.0,53,1.0,38,1.0,0.04,1.0,13,1.0,2,2.0,1.1666666666666667,100.0,0.06,"0,06",0.06,100.0,0.009,100.0,0.5355000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),90.85365853658537,4.5426829268292686,81.76829268292684,4.088414634146343, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00103720560207743,Alta Incidência,25.0,2.1,Baixo,75.0,69.375,0.19471036585365842,0.19471036585365842,0.9735518292682921,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014762906875675913,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1947103658536584,223.0,,,,,,
280796703,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0712S5042500,VENDAS NOVAS,1,1981,19334 C,Exploração,,2017,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,7,1.0,2,1.0,0.05,1.0,2,1.0,13,3.0,79,1.0,2.57,1.0,1.5555555555555556,50.0,31,3.0,37,1.0,0.02,1.0,18,1.0,0.5,1.0,1.5,50.0,0.1,0.01,0.1,75.0,0.005,100.0,0.5735,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.54189754233147,4.027094877116573, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.19782481515181e-05,Muito baixa incidência,100.0,2.98,Baixo,75.0,93.125,0.18199792211901678,0.18199792211901678,0.9099896105950839,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.007984719217252781,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1819979221190167,232.0,,,,,,
280192324,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0712S5042500,VENDAS NOVAS,2,1972,13030 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,11,1.0,2,1.0,1,1.0,4,1.0,26,3.0,69,1.0,1.33,1.0,1.5555555555555556,50.0,43,2.0,27,1.0,0.02,1.0,11,1.0,1,1.0,1.25,75.0,1.72,"0,15",1.72,25.0,0.013,100.0,0.45,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,74.78389428603174,3.739194714301587, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.19782481515181e-05,Muito baixa incidência,100.0,2.98,Baixo,75.0,93.125,0.2338199514257142,0.2338199514257142,1.169099757128571,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.007984719217252781,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2338199514257142,182.0,,,,,,
280647858,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1115S5440000,VENTEIRA,2,2007,LEL 104913,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,13.0,91.84947667184711,51,1.0,13,1.0,16,1.0,0.05,1.0,0.05,1.0,245,1.0,6.13,1.0,1.0,100.0,94,1.0,27,1.0,0.02,1.0,3,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.34700000000000003,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.18494766718472,4.959247383359236, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000590754016773017,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.026085470995337534,0.026085470995337534,0.13042735497668767,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023328478790980822,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4260854709953375,716.0,,,,,,
280187416,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5003500,VERDINHO,2,1981,LEL 17123,Exploração,,2019,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Após Regeneração,39.0,48.10190225258292,4,1.0,8,1.0,3,1.0,10,1.0,1,1.0,10,1.0,0.24,1.0,1.0,100.0,96,1.0,43,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,0.4701,0.01,0.4701,75.0,0.061,75.0,0.9260317460317461,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,84.38336095696562,4.219168047848281, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.17554975138730944,0.17554975138730944,0.8777487569365472,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.042767934074775894,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5755497513873093,512.0,,,,,,
280187422,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5003500,VERDINHO,1,1981,LEL 17122,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,13,1.0,9,1.0,15,1.0,73,2.0,4,2.0,65,1.0,1.38,1.0,1.4444444444444444,75.0,73,1.0,30,1.0,0.02,1.0,6,1.0,1,1.0,1.0,100.0,2.1,"0,43",2.1,25.0,0.015,100.0,0.7958730158730158,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,79.99311705452659,3.9996558527263297, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.21506194650926058,0.21506194650926058,1.075309732546303,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.042767934074775894,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6150619465092607,452.0,,,,,,
280881252,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0713S5900400,VIANA DO ALENTEJO,2,2014,C 0926 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,37,1.0,5,1.0,1,1.0,1,1.0,0.05,1.0,557,2.0,0.67,1.0,1.0555555555555556,100.0,53,1.0,40,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4965,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.61298538445973e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,68.125,0.03633131246100363,0.03633131246100363,0.18165656230501814,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015278643674190113,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0363313124610036,327.0,,,,,,
280187527,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1703S5002100,VIDAGO,1,1977,LEL 11153,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,3,1.0,4,1.0,3,1.0,12,1.0,0.05,1.0,79,1.0,1.54,1.0,1.0,100.0,85,1.0,20,2.0,0.05,1.0,5,1.0,3,4.0,1.6666666666666667,50.0,0.2,"0,12",0.2,75.0,0.033,100.0,0.5273333333333333,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),87.1951219512195,4.359756097560975,81.57577788885166,4.078788894442583, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.88416813538415e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.19331799900033497,0.19331799900033497,0.9665899950016749,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01180225679125016,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.593317999000335,481.0,,,,,,
280187528,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1703S5002100,VIDAGO,2,1977,LEL 13068,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,4,1.0,5,1.0,5,1.0,23,1.0,3,1.0,78,1.0,1.71,1.0,1.0,100.0,88,1.0,19,3.0,0.06,2.0,9,1.0,3.5,4.0,1.9166666666666667,50.0,0.5,"0,31",0.5,50.0,0.031,100.0,0.594,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,82.12455837665655,4.106227918832827, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.88416813538415e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.188378974610091,0.188378974610091,0.941894873050455,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01180225679125016,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5883789746100909,487.0,,,,,,
280879103,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5020700,VILA CHÃ,1,2014,LEL 111862,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,5,1.0,2,1.0,1,1.0,0.05,1.0,0.05,1.0,71,1.0,1.23,1.0,1.0,100.0,73,1.0,44,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.48550000000000004,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.015706312461003624,0.015706312461003624,0.07853156230501812,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0151960691639065,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0157063124610035,340.0,,,,,,
280192130,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1706S5021200,VILA DA PONTE,1,1982,LEL 20089,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,11,1.0,5,1.0,20,1.0,54,2.0,52,5.0,85,1.0,1.98,1.0,2.2777777777777777,25.0,91,1.0,20,2.0,0.07,2.0,9,1.0,3,4.0,1.75,50.0,0.5411,"0,07",0.5411,50.0,0.024,100.0,0.313,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),75.60975609756098,3.7804878048780486,73.21563718057246,3.660781859028623, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.77804491070603e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.26855926537484787,0.26855926537484787,1.3427963268742393,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.007950273850105905,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.2685592653748476,3.0,,,,,,
280787198,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1807S5009800,VILA DA RUA,2,2010,C 0531 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,10.0,93.4170555026925,10,1.0,58,1.0,177,6.0,5,1.0,0.05,1.0,150,1.0,0.63,1.0,1.8333333333333333,50.0,92,1.0,36,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.648888888888889,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.1099982331961,4.555499911659805, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.13783580463601e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.1075100159012351,0.1075100159012351,0.5375500795061755,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.04610960654236743,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5075100159012351,616.0,,,,,,
280190688,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0815S5061600,VILA DO BISPO,1,1997,LEL 64391,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,23.0,83.3887174324333,11,1.0,8,1.0,19,1.0,15,1.0,0.05,1.0,108,1.0,1.61,1.0,1.0,100.0,61,1.0,34,1.0,0.02,1.0,4,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.475,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.59496930421895,4.779748465210948, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.37917490192869e-05,Muito baixa incidência,100.0,4.88,Alto,25.0,84.375,0.055270276262029405,0.055270276262029405,0.276351381310147,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01511821319706767,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.45527027626202937,681.0,,,,,,
280187530,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1316S5001600,VILA DO CONDE,2,1994,LEL 52593,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,4,1.0,9,1.0,2,1.0,6,1.0,0.05,1.0,121,1.0,2.58,1.0,1.0,100.0,94,1.0,34,1.0,0.01,1.0,2,1.0,1,1.0,1.0,100.0,0.6873,0.01,0.6873,50.0,0.005,100.0,0.8631746031746033,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,86.41892150461878,4.320946075230939, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000414167648697319,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.16597970645843096,0.16597970645843096,0.8298985322921548,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.032741972963312285,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.165979706458431,95.0,,,,,,
280187533,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1316S5001600,VILA DO CONDE,1,1994,LEL 52594,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,4,1.0,10,1.0,0.05,1.0,34,1.0,0.05,1.0,168,1.0,3.01,1.0,1.0,100.0,85,1.0,32,1.0,0.03,1.0,3,1.0,2,2.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.01,100.0,0.8498412698412698,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.19940930949684,4.759970465474842, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000414167648697319,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.08695531621452846,0.08695531621452846,0.4347765810726423,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.032741972963312285,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0869553162145285,112.0,,,,,,
280192304,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1402S5568200,VILA MOREIRA,1,1985,19461 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,2,1.0,4,1.0,0.05,1.0,1,1.0,3,1.0,59,1.0,0.92,1.0,1.0,100.0,87,1.0,43,1.0,0.01,1.0,4,1.0,1,1.0,1.0,100.0,0.13,0.01,0.13,75.0,0.005,100.0,0.9359999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,91.15738404169728,4.557869202084865, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00176177825257489,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.09770854362472448,0.09770854362472448,0.4885427181236224,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020538639979256024,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.49770854362472444,631.0,,,,,,
280192305,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1402S5568200,VILA MOREIRA,2,1985,19462 C,Exploração,,2018,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,2,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,107,1.0,1.67,1.0,1.0,100.0,91,1.0,29,1.0,0.01,1.0,7,1.0,1,1.0,1.0,100.0,0.36,0.01,0.36,75.0,0.01,100.0,1.0645,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,88.4134816026729,4.4206740801336455, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00176177825257489,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.12240366557594384,0.12240366557594384,0.6120183278797192,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020538639979256024,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5224036655759439,601.0,,,,,,
280187487,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5002800,VILA NOVA DE GAIA,2,1980,LEL 14919,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,40.0,44.2720321210014,10,1.0,9,1.0,2,1.0,9,1.0,6,2.0,117,1.0,1.9,1.0,1.2777777777777777,75.0,87,1.0,18,3.0,0.1,3.0,7,1.0,4,4.0,2.0,25.0,0.8,"0,47",0.8,50.0,0.03,100.0,0.8644444444444445,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.04878048780488,3.902439024390244,74.67110565112453,3.733555282556227, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.26296004913987914,0.26296004913987914,1.3148002456993957,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.040769394998740306,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6629600491398793,400.0,,,,,,
280187493,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5002800,VILA NOVA DE GAIA,1,1980,LEL 14920,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,5,1.0,7,1.0,1,1.0,2,1.0,1,1.0,22,1.0,0.38,1.0,1.0,100.0,97,1.0,19,3.0,0.09,2.0,6,1.0,3.5,4.0,1.9166666666666667,50.0,0.4369,"0,08",0.4369,75.0,0.054,75.0,0.7666666666666666,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.15891052917331,4.007945526458665, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.21356980523744018,0.21356980523744018,1.067849026187201,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.040769394998740306,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6135698052374403,454.0,,,,,,
280192318,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0211S5053400,VILA NOVA MILFONTES,2,1994,LEL 47929,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,2,1.0,6,1.0,0.05,1.0,8,1.0,0.05,1.0,58,1.0,1.14,1.0,1.0,100.0,98,1.0,36,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.4285,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,97.94331174852123,4.897165587426061, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01876196066184e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.04226019426330896,0.04226019426330896,0.2113009713165448,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0104876705875351,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4422601942633089,703.0,,,,,,
280192317,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0211S5053400,VILA NOVA MILFONTES,1,1993,C 12581,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,27.0,77.91536457206138,3,1.0,5,1.0,3,1.0,7,1.0,0.05,1.0,44,1.0,2.71,1.0,1.0,100.0,88,1.0,32,1.0,0.01,1.0,10,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.5245,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,97.79153645720613,4.889576822860306, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01876196066184e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.04362617188514473,0.04362617188514473,0.21813085942572363,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0104876705875351,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4436261718851447,701.0,,,,,,
280185843,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0605S5005600,VILA ROBIM,1,1970,10407 S,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,50.0,0.0,9,1.0,3,1.0,2,1.0,6,1.0,50,4.0,79,1.0,1.53,1.0,1.8333333333333333,50.0,44,2.0,25,1.0,0.03,1.0,9,1.0,1.5,1.0,1.25,75.0,1.23,"0,14",1.23,25.0,0.018,100.0,0.446,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,74.6341463414634,3.73170731707317, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000323898799282645,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.26391768292682927,0.26391768292682927,1.3195884146341463,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012813912505810493,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6639176829268294,399.0,,,,,,
280185848,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0605S5005600,VILA ROBIM,2,1970,10408 S,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,50.0,0.0,10,1.0,3,1.0,2,1.0,5,1.0,36,4.0,94,1.0,1.77,1.0,1.8333333333333333,50.0,50,1.0,24,2.0,0.03,1.0,10,1.0,1.5,1.0,1.1666666666666667,100.0,1.32,"0,29",1.32,25.0,0.024,100.0,0.47350000000000003,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,77.92682926829268,3.896341463414634, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000323898799282645,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.23428353658536594,0.23428353658536594,1.1714176829268297,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012813912505810493,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6342835365853661,423.0,,,,,,
280210742,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0511S5011400,VILA VELHA DE RODÃO,2,1991,C 12317,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,4,1.0,4,1.0,1,1.0,1,1.0,2,1.0,17,1.0,0.9,1.0,1.0,100.0,57,1.0,21,2.0,0.05,1.0,8,1.0,2.5,3.0,1.5,50.0,0.21,"0,09",0.21,75.0,0.013,100.0,0.24,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,88.67307031348798,4.433653515674399, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.27431898165041e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.13381736717860815,0.13381736717860815,0.6690868358930407,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006896151244542572,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5338173671786082,582.0,,,,,,
280190638,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,0714S5042700,VILA VIÇOSA,1,1982,LEL 21688,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,10,1.0,2,1.0,12,1.0,28,1.0,9,3.0,31,1.0,0.97,1.0,1.5555555555555556,50.0,91,1.0,18,3.0,0.07,2.0,4,1.0,3,4.0,1.9166666666666667,50.0,0.5581,0.01,0.5581,50.0,0.02,100.0,0.5535,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,75.95953961959685,3.7979769809798425, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.99220727010183e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,93.125,0.22323914342362827,0.22323914342362827,1.1161957171181414,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0151074785107308,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6232391434236284,442.0,,,,,,
280190639,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,0714S5042700,VILA VIÇOSA,2,1982,LEL 21687,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,38.0,51.66856692767574,32,1.0,7,1.0,5,1.0,23,1.0,123,6.0,51,1.0,1.26,1.0,2.388888888888889,25.0,61,1.0,16,3.0,0.13,3.0,5,1.0,3.5,4.0,2.0,25.0,0.5555,0.01,0.5555,50.0,0.026,100.0,0.6224999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,68.90243902439025,3.4451219512195124,67.1790518147188,3.35895259073594, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.99220727010183e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,93.125,0.3022635336675308,0.3022635336675308,1.511317668337654,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0151074785107308,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7022635336675309,359.0,,,,,,
280190681,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0808S5063400,VILAMOURA,1,1994,LEL 46331,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,26.0,79.43311748521226,8,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,90,1.0,1.94,1.0,1.0,100.0,96,1.0,17,3.0,0.1,3.0,5,1.0,3.5,4.0,2.0,25.0,1.28,"0,55",1.28,25.0,0.039,100.0,0.5603174603174603,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,81.47989711437488,4.073994855718744, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.11941118777958e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.19043092597062605,0.19043092597062605,0.9521546298531303,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024320552550245327,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.590430925970626,486.0,,,,,,
280190682,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0808S5063400,VILAMOURA,2,1994,LEL 50000,Exploração,,---,Sintomas de degradação significativa do papel antes da regeneração do óleo,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,3,1.0,6,1.0,3,1.0,25,1.0,25,3.0,93,1.0,2.7,1.0,1.5555555555555556,50.0,100,1.0,32,1.0,0.01,1.0,2,1.0,1.5,1.0,1.0,100.0,1.59,"0,40",1.59,25.0,0.009,100.0,0.6885714285714286,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),72.5609756097561,3.6280487804878048,73.24818979730172,3.662409489865086, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.11941118777958e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.2645162918242845,0.2645162918242845,1.3225814591214224,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.024320552550245327,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6645162918242846,398.0,,,,,,
280860003,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0808S5904800,VILAMOURA B,2,2013,C 0786 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,7.0,94.68314407432634,12,1.0,64,1.0,114,4.0,1,1.0,0.05,1.0,221,1.0,1.21,1.0,1.5,50.0,98,1.0,32,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.7476190476190476,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,91.23660709035947,4.561830354517974, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.11941118777958e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.1026205361867647,0.1026205361867647,0.5131026809338235,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030349671436810003,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1026205361867647,299.0,,,,,,
280187531,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5001800,VILAR DO PARAÍSO,1,1980,LEL 14921,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,40.0,44.2720321210014,9,1.0,8,1.0,3,1.0,11,1.0,2,1.0,109,1.0,1.96,1.0,1.0,100.0,85,1.0,16,3.0,0.13,3.0,10,1.0,4.5,4.0,2.0,25.0,1.43,"1,52",1.52,25.0,0.059,75.0,1.033015873015873,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,72.5609756097561,3.6280487804878048,69.73208126088063,3.4866040630440316, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.30741126865207435,0.30741126865207435,1.5370563432603719,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.044174060021319635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.907411268652074,21.0,,,,,,
280187532,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1317S5001800,VILAR DO PARAÍSO,3,1980,LEL 14917,Exploração,,2019,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Após Regeneração,40.0,44.2720321210014,2,1.0,2,1.0,0.05,1.0,1,1.0,0.05,1.0,7,1.0,0.27,1.0,1.0,100.0,93,1.0,49,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.18,0.01,0.18,75.0,0.005,100.0,0.9793650793650794,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,89.48817882185624,4.474408941092812, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000549996177328979,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.12960639060329382,0.12960639060329382,0.6480319530164691,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.044174060021319635,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1296063906032936,105.0,,,,,,
280555964,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1823S5009600,VISEU,1,2004,LEL 97821,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,3,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,65,1.0,1.45,1.0,1.0,100.0,100,1.0,41,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4203174603174603,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.16961546722121e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.04908224693295571,0.04908224693295571,0.24541123466477854,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028783115013143817,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4490822469329557,685.0,,,,,,
280185914,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1823S5009700,VISO,1,1983,19405 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,7,1.0,8,1.0,2,1.0,5,1.0,2,1.0,42,1.0,1.11,1.0,1.0,100.0,64,1.0,34,1.0,0.02,1.0,3.8737976666908827,1.0,0.5,1.0,1.0,100.0,0.2132,0.01,0.2132,75.0,0.005,100.0,0.70575,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,86.16974318516876,4.308487159258438, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.16961546722121e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.16447231133348117,0.16447231133348117,0.8223615566674058,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.041125998919579375,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5644723113334811,529.0,,,,,,
280185922,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1823S5009700,VISO,2,1983,19404 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,8,1.0,8,1.0,2,1.0,4,1.0,3,1.0,65,1.0,1.42,1.0,1.0,100.0,44,2.0,39,1.0,0.02,1.0,7.017248142314318,1.0,0.5,1.0,1.25,75.0,0.05,0.01,0.05,100.0,0.005,100.0,0.6965,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.29268292682927,4.664634146341464,89.46242611199803,4.473121305599902, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.16961546722121e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.13483816499201784,0.13483816499201784,0.6741908249600892,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.041125998919579375,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5348381649920178,581.0,,,,,,
280181363,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0102S5010600,VISTA ALEGRE,1,1979,19259 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,12,1.0,20,1.0,4,1.0,6,1.0,0.05,1.0,1010,4.0,9.09,1.0,1.1666666666666667,100.0,52,1.0,44,1.0,0.01,1.0,10,1.0,0.5,1.0,1.0,100.0,0.08,0.01,0.08,100.0,0.005,100.0,0.915,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,88.52814842521606,4.426407421260803, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000174982240889303,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.13887166417305552,0.13887166417305552,0.6943583208652776,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014206354676364386,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5388716641730555,574.0,,,,,,
280187481,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0102S5010600,VISTA ALEGRE,2,1979,19264 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,1,1.0,6,1.0,0.05,1.0,0.05,1.0,0.05,1.0,43,1.0,1.08,1.0,1.0,100.0,72,1.0,22,2.0,0.04,1.0,10,1.0,3,4.0,1.6666666666666667,50.0,0.33,"0,23",0.33,75.0,0.029,100.0,0.8699999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,79.74766062033801,3.9873830310169005, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000174982240889303,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.2178960544169578,0.2178960544169578,1.089480272084789,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014206354676364386,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6178960544169578,447.0,,,,,,
280187433,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5014100,VITÓRIA,1,1996,C 13071,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,16,1.0,4,1.0,2,1.0,2,1.0,0.05,1.0,144,1.0,8.86,1.0,1.0,100.0,27,4.0,25,1.0,0.02,1.0,13,1.0,1,1.0,1.75,50.0,0.34,"0,26",0.34,75.0,0.007,100.0,0.746031746031746,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,86.69189693899261,4.334594846949631, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.16727292754906642,0.16727292754906642,0.8363646377453321,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023591773515199414,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1672729275490665,255.0,,,,,,
