SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280187434,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5014100,VITÓRIA,2,1996,C 13072,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,24.0,82.16287182895063,21,1.0,3,1.0,2,1.0,1,1.0,0.05,1.0,137,1.0,3.93,1.0,1.0,100.0,63,1.0,26,1.0,0.02,1.0,5,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.677142857142857,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.47238474387068,4.773619237193534, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.08824853730516391,0.08824853730516391,0.44124268652581955,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023591773515199414,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.088248537305164,306.0,,,,,,
280192105,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1824S5009400,VOUZELA,2,1977,13182 C,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,9,1.0,2,1.0,2,1.0,4,1.0,25,3.0,46,1.0,0.95,1.0,1.5555555555555556,50.0,98,1.0,29,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,0.56,0.01,0.56,50.0,0.008,100.0,0.7125,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,80.47821691324191,4.023910845662096, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000122659922309203,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.21132104778082283,0.21132104778082283,1.056605238904114,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0201677624644965,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6113210477808229,457.0,,,,,,
280185909,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1824S5009400,VOUZELA,1,1975,13104 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,7,1.0,2,1.0,3,1.0,5,1.0,39,4.0,20,1.0,0.73,1.0,1.8333333333333333,50.0,83,1.0,35,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.22,0.01,0.22,75.0,0.005,100.0,0.5995,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,84.36130641138537,4.218065320569268, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000122659922309203,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1763732422975316,0.1763732422975316,0.881866211487658,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0201677624644965,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5763732422975316,511.0,,,,,,
280868921,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5183100,ZAMBUJAL,2,2014,119313,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Intensiva,6.0,95.04854170999599,81,1.0,5,1.0,29,1.0,3,1.0,0.05,1.0,82,1.0,1.22,1.0,1.0,100.0,86,1.0,30,1.0,0.02,1.0,8,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.65725,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.76095173197521,4.83804758659876, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.044151434412223134,0.044151434412223134,0.22075717206111567,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03140898444016259,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4441514344122231,699.0,,,,,,
280182405,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5183100,ZAMBUJAL,1,2003,LEL 93129,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,17.0,89.16391100343958,6,1.0,5,1.0,2,1.0,0.05,1.0,0.05,1.0,110,1.0,2.71,1.0,1.0,100.0,70,1.0,23,2.0,0.05,1.0,5,1.0,1.5,1.0,1.1666666666666667,100.0,0.08,0.01,0.08,100.0,0.006,100.0,0.445,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.91639110034396,4.945819555017198, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.02475248009690434,0.02475248009690434,0.1237624004845217,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03140898444016259,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4247524800969043,719.0,,,,,,
Sem ID 08,,,1401S5636700,INE-OLHO BOI,-,2019,C-1255A,INE - Reserva Operacional,,---,,,,,,1.0,96.53163903761532,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,6.0,0.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,novo,0.05,100.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.82926829268293,3.8414634146341466,78.79950536717617,3.9399752683588085, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.23392945169541446,0.23392945169541446,1.1696472584770723,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280182334,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1989,11965 C,INE - Reserva Operacional,,---,,,,,,31.0,70.63856327763334,74.53558118366026,1.0,1,1.0,1,1.0,1,1.0,,1.0,3,1.0,1,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,1,1.0,1,1.0,1.75,50.0,0.73,0.61,0.73,50.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,86.08824657166578,4.30441232858329, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.16833078085500797,0.16833078085500797,0.8416539042750398,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280902242,D-DSS-ASS-UAB ,D-DSS-ASN-UGM - UO Guimarães,0312S6008500,INE-RUIVÃES,-,2016,128406,Intervenção em fábrica,,---,Papel normal,Descargas eléctricas de alta energia.,OK,Nova recolha após reparação e entrada em serviço.,Apoio à Avaria,4.0,95.7057275895409,451,4.0,114,2.0,46,1.0,163,5.0,319,6.0,93,1.0,0.95,1.0,3.5555555555555554,0.0,68,1.0,30,1.0,0.03,1.0,8,1.0,0.5,1.0,1.0,100.0,0.1,0.01,0.1,75.0,0.005,100.0,0.5704761904761905,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,86.39984105163701,4.319992052581851, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.16615143053526693,0.16615143053526693,0.8307571526763347,,,,,,,,0.0,,,,,,,,,,,,,,,
280651887,D-DSS-ASS-UAB ,D-DSS-ASN-UGM - UO Guimarães,0312S6008500,INE-RUIVÃES,-,2009,C-0389A,INE - Reserva Operacional,,---,,,,,,11.0,92.93126077027667,93.86946429252741,1.0,1,1.0,1,1.0,1,1.0,,1.0,1,1.0,2,1.0,1.0,100.0,100,1.0,1,4.0,1,4.0,1,1.0,1,1.0,1.75,50.0,0.05,0,0.05,100.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,92.70776022336914,4.635388011168457, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.10938015798967782,0.10938015798967782,0.5469007899483891,,,,,,,,0.0,,,,,,,,,,,,,,,
280209982,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S6008500,INE-RUIVÃES,-,2003,LEL 92253,INE - Para abate,,---,,,,,,17.0,89.16391100343958,4,1.0,3,1.0,3,1.0,1,1.0,1,1.0,57,1.0,1.26,1.0,1.0,100.0,86,1.0,25,1.0,0.04,1.0,5,1.0,1.5,1.0,1.0,100.0,0.7565,0.06,0.7565,50.0,0.011,100.0,0.8136507936507936,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas cuba / Conservador,65.2439024390244,3.2621951219512195,67.63590329546591,3.3817951647732953, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.3350268703408068,0.3350268703408068,1.675134351704034,,,,,,,,0.0,,,,,,,,,,,,,,,
280187425,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S6008500,INE-RUIVÃES,-,1981,19346 C,Intervenção em fábrica,,2019,Papel normal,Defeito térmico de elevada temperatura,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses.,Apoio à Avaria,39.0,48.10190225258292,118,2.0,593,5.0,463,6.0,3270,6.0,22,3.0,138,1.0,2.45,1.0,4.0,0.0,61,1.0,19,3.0,0.06,2.0,13,1.0,3.5,4.0,1.9166666666666667,50.0,0.34,"0,30",0.34,75.0,0.017,100.0,0.9824999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,75.0,3.75,72.3101902252583,3.615509511262915, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.2929582879726753,0.2929582879726753,1.4647914398633766,,,,,,,,0.0,,,,,,,,,,,,,,,
280182285,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,0312S6008500,INE-RUIVÃES,-,1980,LEL 16058,INE - Para abate,,---,,,,,,40.0,44.2720321210014,51.66856692767574,1.0,1,1.0,1,1.0,1,1.0,,1.0,2,1.0,1,1.0,1.0,100.0,75,1.0,1,4.0,3,4.0,1,1.0,1,1.0,1.75,50.0,0.12,0.05,0.12,75.0,0.0,100.0,0.7245,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas cuba / Conservador,60.36585365853659,3.018292682926829,58.756471504783065,2.9378235752391535, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.4149417564569524,0.4149417564569524,2.074708782284762,,,,,,,,0.0,,,,,,,,,,,,,,,
280187461,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S6008500,INE-RUIVÃES,-,1979,LEL 13067,INE - Para abate,,---,,,,,,41.0,40.15953303264833,4,1.0,4,1.0,5,1.0,12,1.0,4,2.0,92,1.0,1.68,1.0,1.2777777777777777,75.0,83,1.0,31,1.0,0.02,1.0,8,1.0,1,1.0,1.0,100.0,25.1,0.13,25.1,0.0,0.005,100.0,0.49,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas cuba / Conservador,60.36585365853659,3.018292682926829,58.34522159594776,2.917261079797388, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.41864300563647017,0.41864300563647017,2.093215028182351,,,,,,,,0.0,,,,,,,,,,,,,,,
280185858,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S6008500,INE-RUIVÃES,-,1977,13179 C,INE - Reserva Operacional,,---,,,,,,43.0,31.001681327541064,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,2.5084,0,2.5084,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,86.51480227909558,4.3257401139547795, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.16511677948813985,0.16511677948813985,0.8255838974406993,,,,,,,,0.0,,,,,,,,,,,,,,,
280185871,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0312S6008500,INE-RUIVÃES,-,1973,13045 C,INE - Para abate,,---,,,,,,47.0,8.267004259069655,50,1.0,9,1.0,5,1.0,25,1.0,179,6.0,222,1.0,2.96,1.0,2.388888888888889,25.0,47,1.0,27,1.0,0.04,1.0,11,1.0,1,1.0,1.0,100.0,3.89,0.23,3.89,25.0,0.013,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas cuba / Conservador,56.707317073170735,2.835365853658537,51.863285791760624,2.5931642895880316, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.4769804278741544,0.4769804278741544,2.384902139370772,,,,,,,,0.0,,,,,,,,,,,,,,,
280187544,D-DSS-ASN-UGM ,D-DSS-ASN-UCR - UO Coimbra,0312S6008500,INE-RUIVÃES,-,1970,LEL 5145,INE - Para abate,,---,,,,,,50.0,0.0,1520,6.0,623,6.0,87,3.0,1740,6.0,7050,6.0,103,1.0,1.41,1.0,4.944444444444445,0.0,66,1.0,,1.0,,1.0,6,1.0,,1.0,1.0,100.0,3.03,0.35,3.03,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas cuba / Conservador,53.65853658536585,2.682926829268293,48.292682926829265,2.4146341463414633, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.5091158536585366,0.5091158536585366,2.545579268292683,,,,,,,,0.0,,,,,,,,,,,,,,,
280187563,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0312S6008500,INE-RUIVÃES,-,1966,7664 S,INE - Reserva Operacional,,---,,,,,,54.0,0.0,0,1.0,1,1.0,1,1.0,1,1.0,,1.0,1,1.0,1,1.0,1.0,100.0,100,1.0,1,4.0,1,4.0,1,1.0,1,1.0,1.75,50.0,0.61,0,0.61,50.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.70731707317073,4.085365853658536,73.53658536585365,3.676829268292683, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.281920731707317,0.281920731707317,1.409603658536585,,,,,,,,0.0,,,,,,,,,,,,,,,
280839438,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0312S6008500,INE-RUIVÃES,-,1963,6083,INE - Reserva Operacional,,---,,,,,,57.0,0.0,5,1.0,1,1.0,1,1.0,25,1.0,1,1.0,202,1.0,0.69,1.0,1.0,100.0,24,4.0,26,1.0,0.14,3.0,19,1.0,2.5,3.0,2.25,25.0,0.18,0.18,0.18,75.0,0.071,75.0,0.429,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,75.1829268292683,3.7591463414634148, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.26710365853658535,0.26710365853658535,1.3355182926829268,,,,,,,,0.0,,,,,,,,,,,,,,,
Sem ID 09,,,1512S5030700,INE-SÃO SEBASTIÃO,-,2018,C-1157A,INE - Obra Prevista,,---,,,,,,2.0,96.27568799833004,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,6.0,0.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,novo,0.05,100.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.82926829268293,3.8414634146341466,78.77391026324763,3.938695513162381, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.20228480763077128,0.20228480763077128,1.0114240381538564,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280902342,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,2016,1LIT755283-02,INE - Reserva Operacional,,---,,,,,,4.0,95.7057275895409,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,0.05,0,0.05,100.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.57057275895409,4.978528637947704, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.015114845169413194,0.015114845169413194,0.07557422584706597,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
Sem ID 10,,,1512S5030700,INE-SÃO SEBASTIÃO,-,2016,130628,INE - Reserva Operacional,,---,,,,,,4.0,95.7057275895409,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,6.0,0.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,novo,0.05,100.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.82926829268293,3.8414634146341466,78.71691422236871,3.9358457111184357, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.20279777199868154,0.20279777199868154,1.0139888599934077,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280882846,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,2015,124365,INE - Reserva Operacional,,---,,,,,,5.0,95.38882761910779,96.00084880546972,1.0,1,1.0,1,1.0,1,1.0,,1.0,1,1.0,1,1.0,1.0,100.0,100,1.0,1,4.0,1,4.0,1,1.0,1,1.0,1.75,50.0,0.05,0,0.05,100.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,92.95351690825225,4.647675845412612, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.07466834782572973,0.07466834782572973,0.37334173912864865,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280579355,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1992,C 12469,INE - Reserva Operacional,,---,,,,,,28.0,76.28560762019816,79.43311748521226,1.0,1,1.0,1,1.0,1,1.0,,1.0,5,1.0,1,1.0,1.0,100.0,25,4.0,1,4.0,2,4.0,1,1.0,1,1.0,2.5,25.0,0.3391,0,0.3391,75.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,85.5553900303125,4.277769501515625, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.14125148972718748,0.14125148972718748,0.7062574486359374,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280182403,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1981,19362 C,INE - Reserva Operacional,,2019,,,,,,39.0,48.10190225258292,54,1.0,233,4.0,187,6.0,1470,6.0,14,3.0,144,1.0,6.24,1.0,3.7222222222222223,0.0,32,3.0,18,3.0,0.09,2.0,21,2.0,4,4.0,2.75,25.0,1.12,0,1.12,25.0,0.019,100.0,0.73,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,66.46341463414635,3.323170731707317,64.62726339599,3.2313631697995, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.32960462943609004,0.32960462943609004,1.6480231471804503,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280187427,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1512S5030700,INE-SÃO SEBASTIÃO,-,1981,LEL 19631,Intervenção em fábrica,,2019,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,7,1.0,3,1.0,7,1.0,17,1.0,35,3.0,84,1.0,1.64,1.0,1.5555555555555556,50.0,88,1.0,22,2.0,0.02,1.0,12,1.0,4.5,4.0,1.6666666666666667,50.0,0.5071,0.01,0.5071,50.0,0.011,100.0,0.45599999999999996,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,78.34677559111195,3.9173387795555974, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.20612901967999253,0.20612901967999253,1.0306450983999627,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280182324,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1975,13101C,INE - Reserva Operacional,,---,,,,,,45.0,20.44233240653649,31.001681327541064,1.0,1,1.0,1,1.0,1,1.0,,1.0,5,1.0,1,1.0,1.0,100.0,25,4.0,1,4.0,1,4.0,1,1.0,1,1.0,2.5,25.0,1.8,0,1.8,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,75.58081860650731,3.7790409303253654, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.23102263254143418,0.23102263254143418,1.155113162707171,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280181452,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1972,10443 S,INE - Para abate,,---,,,,,,48.0,1.4974794456833918,14.571297665775484,1.0,1,1.0,1,1.0,1,1.0,,1.0,6,1.0,1,1.0,1.0,100.0,25,4.0,1,4.0,2,4.0,2,1.0,1,1.0,2.5,25.0,1.89,0.49,1.89,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),70.73170731707317,3.536585365853659,63.8082845299342,3.19041422649671, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.33697543923059214,0.33697543923059214,1.6848771961529607,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280181454,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1972,10444 S,INE - Para abate,,---,,,,,,48.0,1.4974794456833918,281,3.0,373,4.0,187,6.0,1233,6.0,212,6.0,460,2.0,6.95,1.0,4.833333333333333,0.0,67,1.0,,1.0,,1.0,8,1.0,,1.0,1.0,100.0,5.11,2.23,5.11,0.0,0.0,100.0,0.7323333333333333,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),64.02439024390245,3.201219512195122,57.771699164080545,2.8885849582040275, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.39130470752327506,0.39130470752327506,1.9565235376163752,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280182388,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1968,7685 S,INE - Em decisão,,---,,,,,,52.0,0.0,0,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,0.7,0,0.7,50.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,75.73170731707317,3.7865853658536586, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.22966463414634153,0.22966463414634153,1.1483231707317076,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280182389,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1968,7684 S,INE - Reserva Operacional,,---,,,,,,52.0,0.0,98,1.0,145,3.0,572,6.0,48,1.0,7,2.0,481,2.0,4.37,1.0,2.5,25.0,40,2.0,20,2.0,0.12,3.0,13,1.0,3,4.0,2.0833333333333335,25.0,2.05,2.59,2.59,25.0,0.116,25.0,0.984,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,60.36585365853659,3.018292682926829,54.329268292682926,2.7164634146341466, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.4222865853658536,0.4222865853658536,2.111432926829268,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280192326,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1512S5030700,INE-SÃO SEBASTIÃO,-,1967,LEL 2816,INE - Para abate,,---,,,,,,53.0,0.0,12,1.0,3,1.0,3,1.0,2,1.0,1,1.0,159,1.0,1.03,1.0,1.0,100.0,95,1.0,26,1.0,0.03,1.0,5,1.0,1,1.0,1.0,100.0,3.74,0.05,3.74,25.0,0.041,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.70731707317073,4.085365853658536,73.53658536585365,3.676829268292683, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.24942073170731704,0.24942073170731704,1.2471036585365853,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280182379,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1965,7318,INE - Para abate,,---,,,,,,55.0,0.0,15,1.0,50,1.0,32,1.0,225,6.0,53,5.0,325,1.0,5.73,1.0,2.9444444444444446,25.0,50,1.0,,1.0,,1.0,9,1.0,,1.0,1.0,100.0,0.91,0.52,0.91,50.0,0.0,100.0,1.0474999999999999,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),68.90243902439025,3.4451219512195124,62.01219512195122,3.100609756097561, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.35314024390243903,0.35314024390243903,1.765701219512195,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280228832,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1965,7317 S,INE - Reserva Operacional,,---,,,,,,55.0,0.0,0,1.0,1,1.0,1,1.0,1,1.0,,1.0,3,1.0,2,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,1,1.0,1,1.0,1.75,50.0,1.34,0.05,1.34,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,76.82926829268293,3.8414634146341466, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.21978658536585371,0.21978658536585371,1.0989329268292685,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280182378,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1963,6278,INE - Em decisão,,---,,,,,,57.0,0.0,15,1.0,6,1.0,4,1.0,9,1.0,81,6.0,96,1.0,2.12,1.0,2.388888888888889,25.0,52,1.0,23,2.0,0.02,1.0,9,1.0,1,1.0,1.1666666666666667,100.0,0.27,0.17,0.27,75.0,0.019,100.0,0.915,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,76.82926829268293,3.8414634146341466, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.21978658536585371,0.21978658536585371,1.0989329268292685,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280182360,D-DSS-ASS-ULS ,D-DSS-ASN-UCR - UO Coimbra,0502S5010400,ALCAINS,2,1985,19463 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,19,1.0,2,1.0,1,1.0,2,1.0,0.05,1.0,33,1.0,1.49,1.0,1.0,100.0,61,1.0,27,1.0,0.03,1.0,15,1.0,1.5,1.0,1.0,100.0,3.16,"0,10",3.16,25.0,0.007,100.0,0.436,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,89.51104257828266,4.475552128914132, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.49290369734488e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.12627561679545607,0.12627561679545607,0.6313780839772803,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010482244262573605,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5262756167954561,596.0,,,,,,
280187560,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1804S3009800,AREGOS,3,1960,67991,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,60.0,0.0,3,1.0,2,1.0,2,1.0,6,1.0,40,4.0,48,1.0,2.13,1.0,1.8333333333333333,50.0,77,1.0,22,2.0,0.03,1.0,7,1.0,2.5,3.0,1.5,50.0,0.05,0.01,0.05,100.0,0.019,100.0,0.409,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,77.92682926829268,3.896341463414634, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.40490194394668e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.2261585365853659,0.2261585365853659,1.1307926829268293,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.09569206106009123,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6261585365853659,436.0,,,,,,
280192286,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1103S3827200,AVEIRAS,1,2005,26116,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,3,1.0,2,1.0,1,1.0,8,1.0,0.05,1.0,96,1.0,1.58,1.0,1.0,100.0,32,3.0,25,1.0,0.1,3.0,12,1.0,2.5,3.0,2.0,25.0,4.45,"0,45",4.45,25.0,0.02,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,82.59679924043785,4.129839962021892, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000683605351653547,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.1710038068360593,0.1710038068360593,0.8550190341802966,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.4179874525121855,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1710038068360593,245.0,,,,,,
280555961,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1509S3054300,AZINHAL,1,1981,LEL 17895,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,1,1.0,7,1.0,4,1.0,0.05,1.0,0.05,1.0,51,1.0,1.65,1.0,1.0,100.0,78,1.0,19,3.0,0.08,2.0,8,1.0,3.5,4.0,1.9166666666666667,50.0,0.4935,0.01,0.4935,75.0,0.041,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,86.02970242038026,4.301485121019013, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.74760350487471e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.14948267821657768,0.14948267821657768,0.7474133910828884,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5494826782165776,555.0,,,,,,
280191737,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S3408000,CAMPELOS,1,1960,4039,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,60.0,0.0,78,1.0,4,1.0,5,1.0,7,1.0,18,3.0,33,1.0,1.21,1.0,1.5555555555555556,50.0,73,1.0,20,2.0,0.05,1.0,10,1.0,2,2.0,1.3333333333333333,75.0,0.18,"0,07",0.18,75.0,0.016,100.0,0.259,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,79.02439024390245,3.951219512195122, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.20690548780487805,0.20690548780487805,1.0345274390243904,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.08493378200599815,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.206905487804878,209.0,,,,,,
280826310,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S3408000,CAMPELOS,2,1984,LEL 25243,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,14,1.0,6,1.0,3,1.0,11,1.0,41,4.0,66,1.0,1.73,1.0,1.8333333333333333,50.0,80,1.0,34,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,0.5938,0.01,0.5938,50.0,0.005,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,85.93029035024001,4.2965145175120005, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.14475238684783986,0.14475238684783986,0.7237619342391993,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.08493378200599815,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.14475238684784,270.0,,,,,,
280228833,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1405S3032700,CAMPO TIRO DE ALCOCHETE,1,1981,LEL 17930,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,16,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,108,1.0,1.14,1.0,1.0,100.0,92,1.0,17,3.0,0.13,3.0,13,1.0,3.5,4.0,2.0,25.0,0.05,0.01,0.05,100.0,0.042,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,84.9321414447705,4.2466070722385245, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000884871471260761,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.14998572699706558,0.14998572699706558,0.7499286349853279,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01132450426746642,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1499857269970657,101.0,,,,,,
280192282,D-DSS-ASS-ULS ,D-DSS-ASS-UAB - UO Abrantes,1406S3679900,CARTAXO,1,1982,19402 C,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,3,1.0,1,1.0,1,1.0,1,1.0,0.05,1.0,54,1.0,1.3,1.0,1.0,100.0,42,2.0,32,1.0,0.01,1.0,13,1.0,1,1.0,1.25,75.0,4.52,"0,28",4.52,25.0,0.005,100.0,0.6610526315789474,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.54490547325537,4.127245273662768, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00119776198061162,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.1752208507407016,0.1752208507407016,0.876104253703508,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.5502576623561933,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1752208507407014,94.0,,,,,,
280192302,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1010S5011000,CASAL DA LEBRE,3,1979,LEL 13338,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,2,1.0,4,1.0,1,1.0,0.05,1.0,0.05,1.0,51,1.0,1.48,1.0,1.0,100.0,52,1.0,19,3.0,0.07,2.0,11,1.0,3,4.0,1.9166666666666667,50.0,0.09,"0,06",0.09,100.0,0.031,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 50% ventilação em funcionamento,Sem Fugas,87.8048780487805,4.390243902439025,83.04034354716728,4.152017177358364, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00121435317422287,Alta Incidência,25.0,2.1,Baixo,75.0,69.375,0.18326190807549436,0.18326190807549436,0.9163095403774718,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 1,Clientes ≤  3000,2.0,0.014768254558246659,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5832619080754944,496.0,,,,,,
280192335,D-DSS-ASN-UGM ,D-DSS-ASS-UAL - UO Algarve,0206S3054800,CASTRO VERDE,1,1971,LEL 6616,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,4,1.0,4,1.0,0.05,1.0,0.05,1.0,0.05,1.0,62,1.0,1.35,1.0,1.0,100.0,86,1.0,27,1.0,0.01,1.0,8,1.0,1,1.0,1.0,100.0,0.27,"0,10",0.27,75.0,0.01,100.0,0.688,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,85.0609756097561,4.253048780487805, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.35283861454858e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.158201219512195,0.158201219512195,0.7910060975609751,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.18843975101064123,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7582012195121948,60.0,,,,,,
280610263,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0209S3050600,CERRO CALVÁRIO,1,1976,13141 C,Exploração,,2019,Sintomas degradação muito ligeira do papel.,Estado normal,"Valor de tensão interfacial, tensão disruptiva e teor de água não adequados. Óleo com degradação avançada.","Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo. Na impossibilidade desta, tratamento de secagem ao óleo e enrolamentos logo que seja possível do ponto de vista de exploração.",Vigilância Preventiva,44.0,25.90988391525254,16,1.0,14,1.0,20,1.0,18,1.0,0.05,1.0,463,2.0,11.46,1.0,1.0555555555555556,100.0,23,4.0,19,3.0,0.16,3.0,45,4.0,4.5,4.0,3.75,0.0,1.12,"0,32",1.12,25.0,0.058,75.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,75.0,3.75,70.09098839152526,3.5045494195762625, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.13848645711174e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.28043110447627273,0.28043110447627273,1.4021555223813635,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.18436292947435332,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.2804311044762726,2.0,,,,,,
280190601,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5020200,COINA,3,1984,19459 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,8,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,82,1.0,2.47,1.0,1.0,100.0,35,2.0,17,3.0,0.07,2.0,15,1.0,3.5,4.0,2.1666666666666665,25.0,0.32,"0,20",0.32,75.0,0.017,100.0,0.059333333333333335,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,83.7351683990205,4.186758419951025, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.15763348440881553,0.15763348440881553,0.7881674220440776,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020217071243494426,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1576334844088154,97.0,,,,,,
280860004,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1511S3009900,COMIBERLAND - TP ELEV 15/30,1,1976,LEL 10689,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,8,1.0,4,1.0,2,1.0,0.05,1.0,0.05,1.0,153,1.0,1.89,1.0,1.0,100.0,96,1.0,20,2.0,0.03,1.0,6,1.0,4,4.0,1.6666666666666667,50.0,0.05,0.01,0.05,100.0,0.02,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,86.00562253786673,4.300281126893337, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.16974532712293e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.1371993971591995,0.1371993971591995,0.6859969857959974,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7371993971591992,68.0,,,,,,
227229003,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0604S5005400,CONDEIXA,1,1979,LEL 13339,Exploração,,2019,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,1,1.0,1,1.0,0.05,1.0,1,1.0,0.05,1.0,55,1.0,0.97,1.0,1.0,100.0,83,1.0,21,2.0,0.06,2.0,6,1.0,3.5,4.0,1.75,50.0,0.15,0.01,0.15,75.0,0.028,100.0,0.10600000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,85.2354654983868,4.2617732749193395, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000188410163591307,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.16850581051451885,0.16850581051451885,0.8425290525725943,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014768254558246659,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5685058105145189,522.0,,,,,,
280191734,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0211S3051200,CORTE SEVILHA,1,1981,LEL 17621,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,2,1.0,2,1.0,1,1.0,0.05,1.0,0.05,1.0,74,1.0,1.05,1.0,1.0,100.0,65,1.0,21,2.0,0.05,1.0,9,1.0,3,4.0,1.6666666666666667,50.0,0.05,0.01,0.05,100.0,0.039,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,88.22482437159977,4.411241218579988, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01876196066184e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.12972658065560205,0.12972658065560205,0.6486329032780103,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.10293974379126976,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7297265806556017,70.0,,,,,,
280182197,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0207S3050900,CUBA,2,1971,13001 C,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,14,1.0,3,1.0,2,1.0,2,1.0,0.05,1.0,217,1.0,3.47,1.0,1.0,100.0,95,1.0,31,1.0,0.01,1.0,3,1.0,1,1.0,1.0,100.0,31.68,"0,39",31.68,0.0,0.005,100.0,0.77,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,78.47560975609755,3.9237804878048776, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.09868203961383e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,68.125,0.22559451219512194,0.22559451219512194,1.1279725609756097,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.10429868430336574,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.225594512195122,193.0,,,,,,
280182194,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0207S3050900,CUBA,1,1976,13134 C,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,14,1.0,3,1.0,3,1.0,2,1.0,2,1.0,133,1.0,4.72,1.0,1.0,100.0,54,1.0,29,1.0,0.02,1.0,17,1.0,1,1.0,1.0,100.0,21.92,"6,95",21.92,0.0,0.007,100.0,0.77,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,81.06659814762281,4.053329907381141, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.09868203961383e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,68.125,0.2022756166713947,0.2022756166713947,1.0113780833569734,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.10429868430336574,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2022756166713946,216.0,,,,,,
280182278,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1410S5625300,ENTRONCAMENTO,3,1979,LEL 13336,Exploração,,2015,Sintomas de degradação significativa do papel antes da regeneração do óleo,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,2,1.0,4,1.0,2,1.0,2,1.0,0.05,1.0,69,1.0,2.55,1.0,1.0,100.0,61,1.0,36,1.0,0.01,1.0,7,1.0,1.5,1.0,1.0,100.0,2.22,"0,57",2.22,25.0,0.009,100.0,0.369,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,87.4305874496063,4.371529372480316, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000272459310889608,Baixa incidência,75.0,2.1,Baixo,75.0,89.375,0.12374971295354331,0.12374971295354331,0.6187485647677166,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014549982602730318,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5237497129535433,600.0,,,,,,
