SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280182355,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1410S5625300,ENTRONCAMENTO,4,1979,LEL 13337,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,5,1.0,4,1.0,0.05,1.0,0.05,1.0,63,1.0,1.84,1.0,1.0,100.0,62,1.0,35,1.0,0.01,1.0,7,1.0,1,1.0,1.0,100.0,7.44,"0,22",7.44,0.0,0.006,100.0,0.359,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,85.2354654983868,4.2617732749193395, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000272459310889608,Baixa incidência,75.0,2.1,Baixo,75.0,89.375,0.14350581051451883,0.14350581051451883,0.7175290525725941,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014549982602730318,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5435058105145187,563.0,,,,,,
280191816,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1103S5191400,ESPADANAL,3,1978,LEL 12986,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,4,1.0,1,1.0,0.05,1.0,1,1.0,0.05,1.0,70,1.0,1.11,1.0,1.0,100.0,82,1.0,18,3.0,0.06,2.0,9,1.0,3,4.0,1.9166666666666667,50.0,0.07,"0,06",0.07,100.0,0.03,100.0,0.7293333333333333,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,84.2450865184492,4.21225432592246, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000683605351653547,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.15616922133395716,0.15616922133395716,0.7808461066697858,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.010358461139538937,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1561692213339572,262.0,,,,,,
280192284,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1416S5106800,FONTAINHAS,3,1980,19306,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,2,1.0,1,1.0,0.05,1.0,0.05,1.0,0.05,1.0,26,1.0,0.86,1.0,1.0,100.0,47,1.0,21,2.0,0.04,1.0,20,1.0,2.5,3.0,1.5,50.0,0.26,"0,17",0.26,75.0,0.022,100.0,0.5740000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,85.6467154072221,4.282335770361105, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00127772150124552,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.14730456133500103,0.14730456133500103,0.7365228066750051,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013906491240448763,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7473045613350005,65.0,,,,,,
280187542,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1610S5001400,FRANCE,2,1974,LEL 8598,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,46.0,14.571297665775484,10,1.0,7,1.0,1,1.0,1,1.0,21,3.0,309,1.0,2.37,1.0,1.5555555555555556,50.0,88,1.0,19,3.0,0.14,3.0,13,1.0,5.5,4.0,2.0,25.0,7.54,"3,71",7.54,0.0,0.075,50.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,67.07317073170732,3.353658536585366,61.822983425114145,3.091149171255707, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000116952557103663,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.3873431491739727,0.3873431491739727,1.9367157458698636,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01135446701834076,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7873431491739729,342.0,,,,,,
280191891,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1505S3054100,GRÂNDOLA,1,1976,13049 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,44.0,25.90988391525254,13,1.0,7,1.0,0.05,1.0,0.05,1.0,0.05,1.0,314,1.0,3.17,1.0,1.0,100.0,39,2.0,15,3.0,0.28,4.0,29,2.0,3.5,4.0,2.6666666666666665,25.0,1.2,"0,60",1.2,25.0,0.061,75.0,0.446,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,73.38367131835453,3.6691835659177263, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.81735324816949e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.26329695813480924,0.26329695813480924,1.3164847906740462,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.13657352146564503,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.863296958134809,31.0,,,,,,
280191890,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1505S3054100,GRÂNDOLA,2,1973,13142 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,47.0,8.267004259069655,10,1.0,8,1.0,0.05,1.0,0.05,1.0,0.05,1.0,327,1.0,7.88,1.0,1.0,100.0,55,1.0,17,3.0,0.2,4.0,20,1.0,5.5,4.0,2.0833333333333335,25.0,1.58,"1,52",1.58,25.0,0.053,75.0,0.466,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,71.61938335273624,3.5809691676368116, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.81735324816949e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.27917554982537385,0.27917554982537385,1.3958777491268692,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.13657352146564503,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8791755498253737,28.0,,,,,,
280182344,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1103S3679400,GUARITA,3,1971,13002 C,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,2,1.0,3,1.0,0.05,1.0,0.05,1.0,0.05,1.0,40,1.0,1.35,1.0,1.0,100.0,100,1.0,4,4.0,3,4.0,4,1.0,1,1.0,1.75,50.0,7.4783,"0,31",7.4783,0.0,0.0,100.0,0.728,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.8780487804878,3.99390243902439,71.89024390243902,3.594512195121951, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000683605351653547,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.26736280487804875,0.26736280487804875,1.3368140243902438,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.28605697779620176,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6673628048780489,394.0,,,,,,
280898717,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0603S3013500,MONTARROIO (SMTUC),1,1986,842,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,34.0,63.64680348564151,78,1.0,8,1.0,1,1.0,0.05,1.0,0.05,1.0,469,2.0,2.67,1.0,1.0555555555555556,100.0,47,1.0,16,3.0,0.29,4.0,20,1.0,2.5,3.0,1.9166666666666667,50.0,0.31,"0,39",0.39,75.0,0.037,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,87.58419254368611,4.379209627184306, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120574255288798,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.15986726710682486,0.15986726710682486,0.7993363355341243,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1598672671068249,259.0,,,,,,
280190626,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,0707S3041200,MORA,1,1969,LEL 5309,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,51.0,0.0,9,1.0,4,1.0,7,1.0,2,1.0,1,1.0,67,1.0,1.3,1.0,1.0,100.0,68,1.0,27,1.0,0.02,1.0,7,1.0,1,1.0,1.0,100.0,0.27,"0,09",0.27,75.0,0.015,100.0,0.318,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,87.8048780487805,4.390243902439025, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000108855305809416,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.13288109756097555,0.13288109756097555,0.6644054878048777,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.12219140104596266,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5328810975609755,584.0,,,,,,
280865933,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0211S3051400,ODEMIRA,1,1980,LEL 16865,Exploração,,2019,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,40.0,44.2720321210014,2,1.0,7,1.0,5,1.0,0.05,1.0,0.05,1.0,41,1.0,1.28,1.0,1.0,100.0,82,1.0,18,3.0,0.18,3.0,5,1.0,5,4.0,2.0,25.0,1.82,"1,60",1.82,25.0,0.051,75.0,0.096,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,75.21988613892941,3.7609943069464706, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01876196066184e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.2467710247496353,0.2467710247496353,1.2338551237481765,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.1363470313802957,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.246771024749635,5.0,,,,,,
280228828,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0212S3051000,OURIQUE,1,1968,LEL 4722,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,Valor tensão interfacial e  índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,52.0,0.0,2,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,64,1.0,2.26,1.0,1.0,100.0,38,2.0,15,3.0,0.46,4.0,23,2.0,4,4.0,2.6666666666666665,25.0,12.03,"3,41",12.03,0.0,0.066,75.0,0.8240000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,73.17073170731707,3.6585365853658534,65.85365853658537,3.2926829268292686, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.98719192286758e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.3310670731707316,0.3310670731707316,1.655335365853658,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.15344703282417,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3310670731707315,139.0,,,,,,
280192002,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0205S3050800,P. INDUSTRIAL BEJA,1,1981,LEL 17618,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,3,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,105,1.0,1.37,1.0,1.0,100.0,96,1.0,21,2.0,0.04,1.0,6,1.0,3,4.0,1.6666666666666667,50.0,0.4719,0.01,0.4719,75.0,0.036,100.0,0.94,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,83.28579998135585,4.164289999067792, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.78452460794889e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.16980280016779725,0.16980280016779725,0.8490140008389863,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.06794702560479851,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1698028001677971,248.0,,,,,,
280190614,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1507S5030900,PEGÕES,3,1980,LEL 16228,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,1,1.0,12,1.0,14,1.0,33,1.0,0.05,1.0,64,1.0,1.3,1.0,1.0,100.0,62,1.0,20,2.0,0.08,2.0,15,1.0,4,4.0,1.75,50.0,0.6,"0,51",0.6,50.0,0.041,100.0,0.754,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,80.70769101697819,4.035384550848909, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000791376292401738,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.19238078084719634,0.19238078084719634,0.9619039042359817,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009535861732332696,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1923807808471962,225.0,,,,,,
280192337,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1508S3032800,POCEIRÃO,1,1975,13115 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,45.0,20.44233240653649,1,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,32,1.0,1.11,1.0,1.0,100.0,86,1.0,18,3.0,0.1,3.0,11,1.0,3.5,4.0,2.0,25.0,1.06,"0,78",1.06,25.0,0.032,100.0,0.366,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,75.58081860650731,3.7790409303253654, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.8418573269125e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.23102263254143418,0.23102263254143418,1.155113162707171,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.3118768475260252,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2310226325414342,186.0,,,,,,
280182153,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0709S3041000,PORTEL,1,1983,LEL 21694,Exploração,,---,Papel normal,Defeito térmico de elevada temperatura,Valor tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,37.0,54.990114778516784,55,1.0,120,2.0,80,2.0,610,6.0,5,2.0,157,1.0,1.9,1.0,2.4444444444444446,25.0,75,1.0,19,3.0,0.11,3.0,11,1.0,3.5,4.0,2.0,25.0,0.05,0.01,0.05,100.0,0.025,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.8780487804878,3.99390243902439,77.3892553802907,3.8694627690145356, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.49738649223497e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.22287170157738356,0.22287170157738356,1.1143585078869178,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.19795233459531303,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2228717015773836,197.0,,,,,,
280611492,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1114S5192200,PÓVOA,5,1983,LEL 21693,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,3,1.0,2,1.0,3,1.0,1,1.0,0.05,1.0,62,1.0,1.87,1.0,1.0,100.0,91,1.0,30,1.0,0.02,1.0,3,1.0,1,1.0,1.0,100.0,1.7,0.01,1.7,25.0,0.006,100.0,0.014000000000000002,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,88.91364562419315,4.445682281209658, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00092418202684893,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.11415218938226157,0.11415218938226157,0.5707609469113079,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012280953023722853,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1141521893822617,289.0,,,,,,
280190637,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0711S5042400,REGUENGOS DE MONSARAZ,3,1981,LEL 19866,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,11,1.0,5,1.0,3,1.0,11,1.0,0.05,1.0,90,1.0,1.25,1.0,1.0,100.0,52,1.0,17,3.0,0.14,3.0,9,1.0,3.5,4.0,2.0,25.0,0.05,"0,06",0.06,100.0,0.033,100.0,0.8699999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.1882390057461,4.1094119502873045, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.71506507632086e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.17968084894828507,0.17968084894828507,0.8984042447414253,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008650662982092404,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.179680848948285,236.0,,,,,,
280190636,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0711S5042400,REGUENGOS DE MONSARAZ,2,1981,LEL 19867,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,23,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,66,1.0,0.83,1.0,1.0,100.0,77,1.0,17,3.0,0.08,2.0,8,1.0,3.5,4.0,1.9166666666666667,50.0,0.1,"0,07",0.1,75.0,0.034,100.0,0.8699999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,83.28579998135585,4.164289999067792, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.71506507632086e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.16980280016779725,0.16980280016779725,0.8490140008389863,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008650662982092404,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1698028001677971,248.0,,,,,,
280596790,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,1509S3054700,SANTO ANDRÉ,1,1981,LEL 17896,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,2,1.0,6,1.0,0.05,1.0,0.05,1.0,0.05,1.0,80,1.0,2.8,1.0,1.0,100.0,42,2.0,19,3.0,0.09,2.0,24,2.0,3.5,4.0,2.5,25.0,0.64,"0,53",0.64,50.0,0.034,100.0,0.655,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,77.79799510330707,3.8898997551653536, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.74760350487471e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,76.25,0.22356804407023634,0.22356804407023634,1.1178402203511817,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.47291129820939765,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.823568044070236,50.0,,,,,,
280191960,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0209S3051300,SÃO JOÃO DOS CALDEIREIROS,1,1981,LEL 19868,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,7,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,86,1.0,1.28,1.0,1.0,100.0,51,1.0,20,2.0,0.06,2.0,10,1.0,3,4.0,1.75,50.0,0.05,0.01,0.05,100.0,0.029,100.0,0.47,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,88.22482437159977,4.411241218579988, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,3.13848645711174e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.1172265806556021,0.1172265806556021,0.5861329032780105,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.034766228101121906,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.117226580655602,287.0,,,,,,
280190645,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0211S5053600,SÃO TEOTÓNIO,1,1971,13008 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,"Valor de tensão interfacial, tensão disruptiva e cor não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,49.0,0.0,22,1.0,9,1.0,4,1.0,9,1.0,0.05,1.0,636,2.0,6.04,1.0,1.0555555555555556,100.0,26,4.0,17,3.0,0.25,4.0,35,3.0,5.5,4.0,3.5,0.0,3.14,"2,61",3.14,25.0,0.092,50.0,0.982,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,68.90243902439025,3.4451219512195124,62.01219512195122,3.100609756097561, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01876196066184e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.365640243902439,0.365640243902439,1.828201219512195,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008408680345766055,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7656402439024391,343.0,,,,,,
280190642,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0213S5050300,SERPA,2,1971,13009 C,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.,Vigilância Preventiva,49.0,0.0,12,1.0,1,1.0,0.05,1.0,1,1.0,0.05,1.0,116,1.0,1.02,1.0,1.0,100.0,59,1.0,16,3.0,0.33,4.0,16,1.0,5.5,4.0,2.0833333333333335,25.0,19.42,"8,14",19.42,0.0,0.087,50.0,0.44800000000000006,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,73.17073170731707,3.6585365853658534,65.85365853658537,3.2926829268292686, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.98345113802395e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.32669207317073157,0.32669207317073157,1.633460365853658,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.015022662692310921,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3266920731707315,140.0,,,,,,
280185825,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1112S3166100,SOBRAL MONTE AGRAÇO,1,1981,LEL 17931,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,6,1.0,6,1.0,54,1.0,67,2.0,0.05,1.0,57,1.0,1.63,1.0,1.1666666666666667,100.0,65,1.0,17,3.0,0.15,3.0,10,1.0,3.5,4.0,2.0,25.0,0.05,0.01,0.05,100.0,0.029,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,84.9321414447705,4.2466070722385245, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000639164164665837,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.14998572699706558,0.14998572699706558,0.7499286349853279,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.1486907410318341,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1499857269970657,267.0,,,,,,
280192311,D-DSS-ASS-UAB ,D-DSS-ASS-ULS - UO Lisboa,1112S3166100,SOBRAL MONTE AGRAÇO,2,1981,LEL 17932,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,5,1.0,10,1.0,28,1.0,0.05,1.0,28,1.0,0.97,1.0,1.0,100.0,90,1.0,17,3.0,0.16,3.0,7,1.0,3.5,4.0,2.0,25.0,0.05,0.01,0.05,100.0,0.037,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,84.9321414447705,4.2466070722385245, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000639164164665837,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.14998572699706558,0.14998572699706558,0.7499286349853279,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.1486907410318341,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1499857269970657,267.0,,,,,,
280190598,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5020400,SOBREDA,3,1979,19285 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,8,1.0,8,1.0,11,1.0,42,1.0,66,5.0,39,1.0,1.74,1.0,2.111111111111111,25.0,79,1.0,29,1.0,0.02,1.0,8,1.0,1,1.0,1.0,100.0,0.16,"0,09",0.16,75.0,0.008,100.0,0.1905,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,83.58912403497216,4.179456201748608, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.1589478836852506,0.1589478836852506,0.794739418426253,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.11908070127999297,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5589478836852506,539.0,,,,,,
280892025,D-DSS-ASS-UAB ,D-DSS-ASS-UAL - UO Algarve,0701S5042100,TERENA,1,1969,LEL 5310,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,51.0,0.0,2,1.0,2,1.0,1,1.0,4,1.0,0.05,1.0,58,1.0,0.93,1.0,1.0,100.0,73,1.0,27,1.0,0.01,1.0,2,1.0,1,1.0,1.0,100.0,0.07,0.01,0.07,100.0,0.042,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,90.0,4.5, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.51967116174774e-07,Muito baixa incidência,100.0,2.1,Baixo,75.0,80.625,0.109375,0.109375,0.546875,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006509938463587519,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5093749999999999,612.0,,,,,,
280191758,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S3164800,TORRES VEDRAS,1,1972,13021 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,48.0,1.4974794456833918,7,1.0,8,1.0,2,1.0,14,1.0,109,6.0,52,1.0,1.67,1.0,2.388888888888889,25.0,67,1.0,18,3.0,0.12,3.0,15,1.0,3,4.0,2.0,25.0,3.16,"1,29",3.16,25.0,0.027,100.0,0.261,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,72.5609756097561,3.6280487804878048,65.45462599334883,3.2727312996674414, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.32903336605986055,0.32903336605986055,1.6451668302993028,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.380559965908209,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.92903336605986,18.0,,,,,,
280191755,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S3164800,TORRES VEDRAS,2,1974,13098 C,Exploração,,---,Sintomas de degradação avançada do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,6,1.0,7,1.0,1,1.0,9,1.0,82,6.0,23,1.0,1.36,1.0,2.388888888888889,25.0,71,1.0,26,1.0,0.03,1.0,9,1.0,1,1.0,1.0,100.0,5.3,"1,91",5.3,0.0,0.013,100.0,0.476,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,74.44493464462633,3.722246732231316, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.2481205881983629,0.2481205881983629,1.2406029409918147,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.380559965908209,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8481205881983627,43.0,,,,,,
280192274,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1416S3680000,TREMÊZ,1,1981,19328 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,2,1.0,5,1.0,3,1.0,0.05,1.0,0.05,1.0,28,1.0,1.46,1.0,1.0,100.0,63,1.0,19,3.0,0.13,3.0,13,1.0,4,4.0,2.0,25.0,0.92,"0,82",0.92,50.0,0.048,100.0,0.3346666666666666,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.54189754233147,4.027094877116573, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00127772150124552,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.19324792211901676,0.19324792211901676,0.9662396105950838,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.22060134313024585,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1932479221190166,224.0,,,,,,
280191962,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0213S3050200,VALE DE VARGO,1,1981,LEL 19865,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,12,1.0,2,1.0,1,1.0,1,1.0,0.05,1.0,60,1.0,0.82,1.0,1.0,100.0,98,1.0,18,3.0,0.12,3.0,9,1.0,3.5,4.0,2.0,25.0,0.5088,"0,08",0.5088,50.0,0.032,100.0,1.04,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.04878048780488,3.902439024390244,75.05409266428269,3.7527046332141345, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.98345113802395e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.2438881660214558,0.2438881660214558,1.219440830107279,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.1894589563947132,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.2438881660214554,6.0,,,,,,
280579480,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0712S5042500,VENDAS NOVAS,3,1980,19305,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,2,1.0,1,1.0,0.05,1.0,0.05,1.0,0.05,1.0,18,1.0,0.64,1.0,1.0,100.0,53,1.0,20,2.0,0.04,1.0,9,1.0,2,2.0,1.3333333333333333,75.0,0.13,0.01,0.13,75.0,0.023,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,88.93939833405136,4.446969916702567, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.19782481515181e-05,Muito baixa incidência,100.0,2.98,Baixo,75.0,93.125,0.10642041499353772,0.10642041499353772,0.5321020749676886,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.007984719217252781,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1064204149935377,297.0,,,,,,
280214117,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0214S3901300,VIDIGUEIRA,1,1969,LEL 5311,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.,Vigilância Preventiva,51.0,0.0,6,1.0,13,1.0,4,1.0,27,1.0,1,1.0,43,1.0,1.18,1.0,1.0,100.0,92,1.0,13,4.0,0.44,4.0,5,1.0,3.5,4.0,2.25,25.0,3.46,"1,50",3.46,25.0,0.074,75.0,0.356,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,70.79268292682927,3.539634146341464, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.78716082982102e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.2822408536585366,0.2822408536585366,1.4112042682926829,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.1343086206121517,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.882240853658536,25.0,,,,,,
280192285,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,0510S3666300,VILA DE REI,1,1978,LEL 12422,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,42.0,35.74354811132125,27,1.0,5,1.0,1,1.0,1,1.0,0.05,1.0,107,1.0,1.4,1.0,1.0,100.0,88,1.0,19,3.0,0.05,1.0,8,1.0,2.5,3.0,1.6666666666666667,50.0,0.16,"0,12",0.16,75.0,0.02,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,84.79386700625409,4.239693350312704, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000121947704563447,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1724801969437132,0.1724801969437132,0.862400984718566,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.3244470472629129,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.172480196943713,242.0,,,,,,
280181447,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1981,LEL 17929,INE - Em decisão,,---,Papel normal,Defeito térmico de elevada temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,39.0,48.10190225258292,18,1.0,39,1.0,64,1.0,240,6.0,1,1.0,96,1.0,1.15,1.0,1.8333333333333333,50.0,86,1.0,20,2.0,0.08,2.0,8,1.0,4,4.0,1.75,50.0,0.26,"0,12",0.26,75.0,0.033,100.0,0.55,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),78.04878048780488,3.902439024390244,75.05409266428269,3.7527046332141345, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.26763816602145585,0.26763816602145585,1.3381908301072793,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280181446,D-DSS-ASN-UGM ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1972,7104923,INE - Em decisão,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,48.0,1.4974794456833918,2,1.0,1,1.0,1,1.0,2,1.0,0.05,1.0,45,1.0,0.96,1.0,1.0,100.0,57,1.0,19,3.0,0.11,3.0,24,2.0,4.5,4.0,2.3333333333333335,25.0,1.76,"0,76",1.76,25.0,0.048,100.0,0.41,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,73.68633331042199,3.684316665521099, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.27994800020620203,0.27994800020620203,1.3997400010310102,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280192277,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1964,7130,INE - Reserva Operacional,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,56.0,0.0,13,1.0,4,1.0,0.05,1.0,0.05,1.0,0.05,1.0,22,1.0,0.52,1.0,1.0,100.0,74,1.0,40,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,3.04,"0,06",3.04,25.0,0.009,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,83.41463414634147,4.170731707317073, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.19239329268292682,0.19239329268292682,0.9619664634146341,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280627228,D-DSS-ASS-ULS ,D-DSS-ASN-UCR - UO Coimbra,1401S5636700,INE-OLHO BOI,-,1974,50910005,INE - Reserva Operacional,,---,,,,,,46.0,14.571297665775484,25.90988391525254,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,0.31,0,0.31,75.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,79.38395903487023,3.969197951743512, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.22866936868616794,0.22866936868616794,1.1433468434308396,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280191823,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1971,10488 C,INE - Para abate,,---,,,,,,49.0,0.0,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,7.4783,0,7.4783,0.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,78.47560975609755,3.9237804878048776, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.23684451219512193,0.23684451219512193,1.1842225609756096,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280182114,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1401S5636700,INE-OLHO BOI,-,1973,13054 C,INE - Reserva Operacional,,---,,,,,,47.0,8.267004259069655,20.44233240653649,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,0.99,0,0.99,50.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,76.55840774298014,3.827920387149007, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.2540993303131788,0.2540993303131788,1.2704966515658938,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280192280,D-DSS-ASN-UGM ,D-DSS-ASN-UCR - UO Coimbra,1401S5636700,INE-OLHO BOI,-,1979,19327 C,INE - Reserva Operacional,,---,,,,,,41.0,40.15953303264833,48.10190225258292,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,1.66,0,1.66,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,77.55253866911849,3.8776269334559244, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.2451521519779335,0.2451521519779335,1.2257607598896674,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280555963,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1973,73.27064,INE - Reserva Operacional,,---,,,,,,47.0,8.267004259069655,20.44233240653649,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,9.36,0,9.36,0.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,72.16816384054111,3.6084081920270554, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.29361152543513,0.29361152543513,1.46805762717565,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280627230,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1979,LEL13319,INE - Reserva Operacional,,---,Sintomas de degradação avançada do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,41.0,40.15953303264833,2,1.0,3,1.0,0.05,1.0,0.05,1.0,0.05,1.0,25,1.0,0.65,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,7.84,"4,10",7.84,0.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,75.35741671789899,3.767870835894949, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.2649082495389091,0.2649082495389091,1.3245412476945457,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280881872,D-DSS-ASS-ULS ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1980,LEL16866,INE - Obra Prevista,,---,Sintomas de degradação significativa do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Antes Regeneração,40.0,44.2720321210014,1,1.0,3,1.0,0.05,1.0,0.05,1.0,0.05,1.0,3,1.0,0.11,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,1.07,"1,02",1.07,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,77.96378857795379,3.8981894288976897, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.24145090279841586,0.24145090279841586,1.2072545139920794,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280192290,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1401S5636700,INE-OLHO BOI,-,1982,LEL20998,INE - Reserva Operacional,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,38.0,51.66856692767574,13,1.0,6,1.0,27,1.0,0.05,1.0,0.05,1.0,20,1.0,2.19,1.0,1.0,100.0,75,1.0,18,3.0,0.1,3.0,6,1.0,4,4.0,2.0,25.0,0.11,"0,06",0.11,75.0,0.032,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,83.09368596106026,4.154684298053013, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.19528182635045765,0.19528182635045765,0.9764091317522883,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
Sem ID 11,D-DSS-ASS-ULS ,,1401S5636700,INE-OLHO BOI,-,1984,LEL25239,INE - Reserva Operacional,,---,,,,,,36.0,58.0833913072781,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,6.0,0.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,1.33,novo,1.33,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,66.46341463414635,3.323170731707317,65.62541230145952,3.281270615072976, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.3524962892868644,0.3524962892868644,1.762481446434322,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280182120,D-DSS-ASS-UAB ,D-DSS-ASS-ULS - UO Lisboa,1401S5636700,INE-OLHO BOI,-,1969,LEL4768,INE - Reserva Operacional,,---,,,,,,51.0,0.0,0,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,3.8,0,3.8,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,73.53658536585365,3.676829268292683, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.28129573170731703,0.28129573170731703,1.4064786585365852,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280882847,D-DSS-ASS-ULS ,D-DSS-ASS-UAB - UO Abrantes,1401S5636700,INE-OLHO BOI,-,1974,LEL8874,INE - Reserva Operacional,,---,,,,,,46.0,14.571297665775484,25.90988391525254,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,8.91,0,8.91,0.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,72.7985931812117,3.639929659060585, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.2879376613690947,0.2879376613690947,1.4396883068454736,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280192278,D-DSS-ASS-ULS ,D-DSS-ASN-UCR - UO Coimbra,1401S5636700,INE-OLHO BOI,-,1974,LEL8898,INE - Reserva Operacional,,---,,,,,,46.0,14.571297665775484,25.90988391525254,1.0,6,1.0,6,1.0,6,1.0,,1.0,6,1.0,6,1.0,1.0,100.0,50,1.0,1,4.0,1,4.0,4,1.0,4,4.0,2.25,25.0,1.78,0,1.78,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,74.9937151324312,3.7496857566215605, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00150769728900413,Alta Incidência,25.0,2.1,Baixo,75.0,56.875,0.2681815638081191,0.2681815638081191,1.3409078190405954,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,,,,,0.0,,,,,,,,,,,,,,,
280211764,D-DSS-ASS-ULS ,D-DSS-ASN-UGM - UO Guimarães,0312S5008500,INE-RUIVÃES,-,1962,5651,INE - Reserva Operacional,,---,,,,,,58.0,0.0,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,0.3967,0,0.3967,75.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),94.51219512195122,4.725609756097561,85.0609756097561,4.253048780487805, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.17820121951219503,0.17820121951219503,0.8910060975609752,,,Transformador com Bacia de Retenção do Óleo ,,,,,0.0,,,,,,,,,,,,,,,
280217233,D-DSS-ASS-UAB ,D-DSS-ASS-ULS - UO Lisboa,0312S6008500,INE-RUIVÃES,-,1960,4038,INE - Para abate,,---,,,,,,60.0,0.0,81,1.0,22,1.0,15,1.0,88,3.0,7,2.0,41,1.0,1.02,1.0,1.6111111111111112,50.0,55,1.0,17,3.0,0.24,4.0,16,1.0,4,4.0,2.0833333333333335,25.0,2.06,0.98,2.06,25.0,0.06,75.0,0.398,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas cuba / Conservador,45.73170731707317,2.2865853658536586,41.15853658536586,2.057926829268293, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.5733231707317072,0.5733231707317072,2.866615853658536,,,,,,,,0.0,,,,,,,,,,,,,,,
Sem ID 12,D-DSS-ASS-ULS ,,1512S5030700,INE-SÃO SEBASTIÃO,-,1981,LEL 17620,INE - Em decisão,,---,,,,,,39.0,48.10190225258292,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,6.0,0.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.22,novo,0.22,75.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),63.41463414634146,3.1707317073170733,61.8833609569656,3.0941680478482803, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.3542997513873095,0.3542997513873095,1.7714987569365475,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280192271,D-DSS-ASS-ULS ,D-DSS-ASS-UAB - UO Abrantes,1512S5030700,INE-SÃO SEBASTIÃO,-,1978,LEL13797,INE - Reserva Operacional,,---,,,,,,42.0,35.74354811132125,44.2720321210014,1.0,1,1.0,1,1.0,1,1.0,,1.0,1,1.0,1,1.0,1.0,100.0,75,1.0,1,4.0,3,4.0,3,1.0,1,1.0,1.75,50.0,1.22,1.22,1.22,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Sem Fugas,77.4390243902439,3.8719512195121952,73.26947676235164,3.663473838117582, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.25182470913883526,0.25182470913883526,1.2591235456941763,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280181903,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5030700,INE-SÃO SEBASTIÃO,-,1978,19286-C,INE - Reserva Operacional,,---,,,,,,42.0,35.74354811132125,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,,1.0,,1.0,,1.0,,1.0,,1.0,1.0,100.0,0.71,0,0.71,50.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,95.1219512195122,4.75609756097561,89.1841109086931,4.4592055454346555, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.10859300182176213,0.10859300182176213,0.5429650091088106,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
280216342,D-DSS-ASS-ULS ,D-DSS-ASN-UCR - UO Coimbra,1512S5030700,INE-SÃO SEBASTIÃO,-,1973,73.27065,INE - Reserva Operacional,,---,,,,,,47.0,8.267004259069655,20.44233240653649,1.0,1,1.0,1,1.0,1,1.0,,1.0,1,1.0,1,1.0,1.0,100.0,100,1.0,1,4.0,3,4.0,2,1.0,1,1.0,1.75,50.0,1.6,0.82,1.6,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,Menos de 50% ventilação em funcionamento,Sem Fugas,77.4390243902439,3.8719512195121952,70.52182237712648,3.5260911188563244, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.2765535986058617,0.2765535986058617,1.3827679930293084,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,
Sem ID 13,D-DSS-ASS-ULS ,,1512S5030700,INE-SÃO SEBASTIÃO,-,1972,12926 C,INE - Reserva Operacional,,---,,,,,,48.0,1.4974794456833918,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,novo,6.0,6.0,0.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.18,novo,0.18,75.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),55.48780487804878,2.7743902439024386,50.08877233481224,2.504438616740612, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.46045104898668976,0.46045104898668976,2.302255244933449,,,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,,,,,0.0,,,,,,,,,,,,,,,